Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
11/13/2019 9:00,44,37,28.1857,44.6966,47.2107,0,0,0,0,0,0,0.251668071,0.185942562,0.185942562,0,0,0,0,57.14644,0,0,0,0,0,0,0,0.201653463,0.201653463,0.201653463,0,0,0,0,57.14245,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,57.14245,0,0,0,0,0,0,0,0,0,0.201653463,0.201653463,0.201653463,0,0,0,0,0,0,0,0,0,0,0,57.12984,0
11/13/2019 10:00,45,39,30.169,44.6993,47.2133,0,0,0,0,0,0,0.251692897,0.185966599,0.185966599,0,0,0,0,68.6824,0,0,0,0,0,0,0,0.201689338,0.201689338,0.201689338,0,0,0,0,68.681,0,0,0,0,0,0,0,0.269127045,0.269127045,0.269127045,0,0,0,0,68.681,0,0,0,0,0,0,0,0,0,0.201689338,0.201689338,0.201689338,0,0,0,0,0,0,0,0,0,0,0,68.6754,0
11/13/2019 11:00,45,39,30.169,44.702,47.216,0,0,0,0,0,0,0.251692481,0.185967043,0.185967043,0,0,0,0,69.571,0,0,0,0,0,0,0,0.201691116,0.201691116,0.201691116,0,0,0,0,69.5695,0,0,0,0,0,0,0,0.269121615,0.269121615,0.269121615,0,0,0,0,69.5695,0,0,0,0,0,0,0,0,0,0.201691116,0.201691116,0.201691116,0,0,0,0,0,0,0,0,0,0,0,69.5626,0
11/13/2019 12:00,47,40,30.7943,44.7134,47.2241,0,0,0,0,0,0,0.251733364,0.186006384,0.186006384,0,0,0,0,84.97,0,0,0,0,0,0,0,0.20174951,0.20174951,0.20174951,0,0,0,0,84.9737,0,0,0,0,0,0,0,0.269105329,0.269105329,0.269105329,0,0,0,0,84.9737,0,0,0,0,0,0,0,0,0,0.20174951,0.20174951,0.20174951,0,0,0,0,0,0,0,0,0,0,0,84.123963,0
11/13/2019 13:00,48,41,32.2144,49.8521,47.243,0,0,0,0,0,0,0.289257783,0.220061427,0.220061427,0,0,0,0,59.34685,0,0,0,0,0,0,0,0.248375114,0.248375114,0.248375114,0,0,0,0,59.57849,0,0,0,0,0,0,0,0.269051654,0.269051654,0.269051654,0,0,0,0,67.75229,0,0,0,3464850,0,0,0,0.265958,0,0.152855456,0.248665715,0.248665715,44.13510211,0,0,0,0,0,0,0,8400000,0,3464850,58.9827051,0.383707319
11/13/2019 14:00,49,42,32.1352,49.7689,47.2538,0,0,0,0,0,0,0.292870392,0.223360051,0.223360051,0,0,0,0,66.01797,0,0,0,0,0,0,0,0.252685053,0.252685053,0.252685053,0,0,0,0,66.07382,0,0,0,0,0,0,0,0.269029455,0.269029455,0.269029455,0,0,0,0,78.8201,0,0,0,3581290,0,0,0,0.239737,0,0.159292697,0.248045246,0.248045246,47.53944522,0,0,0,0,0,0,0,8400000,0,3581290,65.4130818,0.390441495
11/13/2019 15:00,49,42,32.1352,49.7834,47.2432,0,0,0,0,0,0,0.293052256,0.223522484,0.223522484,0,0,0,0,65.48743,0,0,0,0,0,0,0,0.252885959,0.252885959,0.252885959,0,0,0,0,65.47264,0,0,0,0,0,0,0,0.269050841,0.269050841,0.269050841,0,0,0,0,78.273,0,0,0,3466840,0,0,0,0.232078,0,0.161499475,0.248160424,0.248160424,46.65773657,0,0,0,0,0,0,0,8400000,0,3466840,64.8179136,0.397881413
11/13/2019 16:00,49,42,33.4011,49.7637,47.2431,0,0,0,0,0,0,0.292870101,0.223356277,0.223356277,0,0,0,0,65.33178,0,0,0,0,0,0,0,0.252661911,0.252661911,0.252661911,0,0,0,0,65.32561,0,0,0,0,0,0,0,0.269050841,0.269050841,0.269050841,0,0,0,0,78.0073,0,0,0,3466280,0,0,0,0.23204,0,0.161396556,0.248014348,0.248014348,46.62047118,0,0,0,0,0,0,0,8400000,0,3466280,64.6723539,0.397757312
11/13/2019 17:00,49,42,32.1352,49.7632,47.2404,0,0,0,0,0,0,0.292874344,0.223358371,0.223358371,0,0,0,0,64.66478,0,0,0,0,0,0,0,0.25266389,0.25266389,0.25266389,0,0,0,0,64.65377,0,0,0,0,0,0,0,0.269061676,0.269061676,0.269061676,0,0,0,0,77.0176,0,0,0,3408770,0,0,0,0.228192,0,0.162483618,0.248021342,0.248021342,46.15577345,0,0,0,0,0,0,0,8400000,0,3408770,64.0072323,0.40153605
11/13/2019 18:00,49,42,32.1352,49.7582,47.2538,0,0,0,0,0,0,0.292731853,0.223235375,0.223235375,0,0,0,0,67.53043,0,0,0,0,0,0,0,0.252505874,0.252505874,0.252505874,0,0,0,0,67.54626,0,0,0,0,0,0,0,0.269018903,0.269018903,0.269018903,0,0,0,0,81.1965,0,0,0,3638540,0,0,0,0.243568,0,0.158145044,0.247906698,0.247906698,47.95142237,0,0,0,0,0,0,0,8400000,0,3638540,66.8707974,0.386740602
11/13/2019 19:00,50,42,32.1352,49.7832,47.2485,0,0,0,0,0,0,0.293151456,0.223615668,0.223615668,0,0,0,0,66.49235,0,0,0,0,0,0,0,0.253013169,0.253013169,0.253013169,0,0,0,0,66.48456,0,0,0,0,0,0,0,0.269034597,0.269034597,0.269034597,0,0,0,0,79.7436,0,0,0,3553390,0,0,0,0.23787,0,0.159936669,0.248216401,0.248216401,47.35977999,0,0,0,0,0,0,0,8400000,0,3553390,65.8197144,0.392346024
11/13/2019 20:00,51,43,33.4011,49.8449,47.0539,0,0,0,0,0,0,0.294411241,0.224678232,0.224678232,0,0,0,0,72.511,0,0,0,0,0,0,0,0.254342466,0.254342466,0.254342466,0,0,0,0,72.52014,0,0,0,0,0,0,0,0.269564945,0.269564945,0.269564945,0,0,0,0,92.6678,0,0,0,3653600,0,0,0,0.244643,0,0.158868066,0.249313832,0.249313832,48.37003047,0,0,0,0,0,0,0,8400000,0,3653600,71.7949386,0.389280087
11/13/2019 21:00,51,44,36.3392,50.8288,46.9573,0,0,0,0,0,0,0.303172396,0.232638802,0.232638802,0,0,0,0,55.35478,0,0,0,0,0,0,0,0.264910844,0.264910844,0.264910844,0,0,0,0,55.27926,0,0,0,0,0,0,0,0.269817312,0.269817312,0.269817312,0,0,0,0,65.12407,0,0,0,2318060,0,0,0,0.155237,0,0.195169238,0.259791077,0.259791077,37.70116699,0,0,0,0,0,0,0,8400000,0,2318060,54.7264674,0.516224655
11/13/2019 22:00,52,44,34.6129,50.6432,46.7486,0,0,0,0,0,0,0.301495541,0.231009112,0.231009112,0,0,0,0,53.51923,0,0,0,0,0,0,0,0.262622295,0.262622295,0.262622295,0,0,0,0,53.49364,0,0,0,0,0,0,0,0.27040348,0.27040348,0.27040348,0,0,0,0,61.96028,0,0,0,2211080,0,0,0,0.148126,0,0.196592164,0.258558824,0.258558824,36.22341681,0,0,0,0,0,0,0,8400000,0,2211080,97.53043681,0.529318361
11/13/2019 23:00,52,45,37.435,51.5935,46.7432,0,0,0,0,0,0,0.309668909,0.23848014,0.23848014,0,0,0,0,51.44542,0,0,0,0,0,0,0,0.272546449,0.272546449,0.272546449,0,0,0,0,51.4704,0,0,0,0,0,0,0,0.270420511,0.270420511,0.270420511,0,0,0,0,58.08681,0,0,0,2110030,0,0,0,0.141357,0,0.207857777,0.268799109,0.268799109,36.54884538,0,0,0,0,0,0,0,8400000,0,2110030,96.96319538,0.551441612
11/14/2019 0:00,53,46,38.4906,52.5698,46.5378,0,0,0,0,0,0,0.319327062,0.247226039,0.247226039,0,0,0,0,50.70465,0,0,0,0,0,0,0,0.283970755,0.283970755,0.283970755,0,0,0,0,50.70967,0,0,0,0,0,0,0,0.271011041,0.271011041,0.271011041,0,0,0,0,56.32408,0,0,0,2037860,0,0,0,0.136577,0,0.219574969,0.280285958,0.280285958,37.28858725,0,0,0,0,0,0,0,8400000,0,2037860,96.93536725,0.57080683
11/14/2019 1:00,53,47,40.8894,53.5513,46.5324,0,0,0,0,0,0,0.328781434,0.255895805,0.255895805,0,0,0,0,50.35045,0,0,0,0,0,0,0,0.295316019,0.295316019,0.295316019,0,0,0,0,50.35598,0,0,0,0,0,0,0,0.345627137,0.345627137,0.345627137,0,0,0,0,54.89874,0,0,0,1965690,0,0,0,0.131741,0,0.231411542,0.291658435,0.291658435,37.90694617,0,0,0,0,0,0,0,8400000,0,1965690,97.05926617,0.592520282
11/14/2019 2:00,53,47,40.8894,53.5577,46.5324,0,0,0,0,0,0,0.329012637,0.256108029,0.256108029,0,0,0,0,50.49901,0,0,0,0,0,0,0,0.295561892,0.295561892,0.295561892,0,0,0,0,50.49475,0,0,0,0,0,0,0,0.346103372,0.346103372,0.346103372,0,0,0,0,55.78497,0,0,0,1965410,0,0,0,0.131722,0,0.231520517,0.291774062,0.291774062,37.91939498,0,0,0,0,0,0,0,8400000,0,1965410,97.33733498,0.594302471
11/14/2019 3:00,54,49,44.4688,55.5004,46.3351,0,0,0,0,0,0,0.349356417,0.274707957,0.274707957,0,0,0,0,49.91042,0,0,0,0,0,0,0,0.319678572,0.319678572,0.319678572,0,0,0,0,49.92992,0,0,0,0,0,0,0,0.384642739,0.384642739,0.384642739,0,0,0,0,53.04014,0,0,0,1979760,0,0,0,0.132741,0,0.252515449,0.316219193,0.316219193,41.65999884,0,0,0,0,0,0,0,8400000,0,1979760,100.2759688,0.607806818
11/14/2019 4:00,55,50,45.7068,56.519,46.1351,0,0,0,0,0,0,0.361464165,0.285756807,0.285756807,0,0,0,0,50.02345,0,0,0,0,0,0,0,0.333799345,0.333799345,0.333799345,0,0,0,0,50.03139,0,0,0,0,0,0,0,0.407267309,0.407267309,0.407267309,0,0,0,0,53.3888,0,0,0,1979760,0,0,0,0.132804,0,0.264606515,0.330040691,0.330040691,43.65478289,0,0,0,0,0,0,0,8400000,0,1979760,102.5215529,0.621418068
11/14/2019 5:00,55,50,45.7068,56.5392,46.1351,0,0,0,0,0,0,0.361937439,0.286193067,0.286193067,0,0,0,0,50.18359,0,0,0,0,0,0,0,0.33432471,0.33432471,0.33432471,0,0,0,0,50.1792,0,0,0,0,0,0,0,0.408283457,0.408283457,0.408283457,0,0,0,0,54.2072,0,0,0,1965410,0,0,0,0.131841,0,0.265262524,0.330309893,0.330309893,43.44580141,0,0,0,0,0,0,0,8400000,0,1965410,102.5665314,0.626229833
11/14/2019 6:00,55,51,47.6626,57.5094,46.1351,0,0,0,0,0,0,0.372783725,0.296197628,0.296197628,0,0,0,0,49.95285,0,0,0,0,0,0,0,0.34716495,0.34716495,0.34716495,0,0,0,0,49.95912,0,0,0,0,0,0,0,0.428734743,0.428734743,0.428734743,0,0,0,0,52.90894,0,0,0,1965410,0,0,0,0.131841,0,0.276776725,0.343338741,0.343338741,45.33164519,0,0,0,0,0,0,0,8400000,0,1965410,103.9581452,0.634726465
11/14/2019 7:00,56,51,46.8955,57.5283,45.9942,0,0,0,0,0,0,0.373689336,0.296974402,0.296974402,0,0,0,0,59.19121,0,0,0,0,0,0,0,0.348086864,0.348086864,0.348086864,0,0,0,0,59.28633,0,0,0,0,0,0,0,0.430204222,0.430204222,0.430204222,0,0,0,0,68.75275,0,0,0,3271970,0,0,0,0.219549,0,0.24161938,0.344023875,0.344023875,65.88094687,0,0,0,0,0,0,0,8400000,0,3271970,58.6934667,0.484761157
11/14/2019 8:00,56,51,46.8955,57.6431,46.0535,0,0,0,0,0,0,0.376805695,0.299858022,0.299858022,0,0,0,0,62.25183,0,0,0,0,0,0,0,0.351777054,0.351777054,0.351777054,0,0,0,0,62.27266,0,0,0,0,0,0,0,0.437273658,0.437273658,0.437273658,0,0,0,0,73.8168,0,0,0,3436490,0,0,0,0.230581,0,0.239411602,0.34624369,0.34624369,68.56129791,0,0,0,0,0,0,0,8400000,0,3436490,61.6499334,0.475577876
11/14/2019 9:00,56,52,48.7776,58.7187,46.0673,0,0,0,0,0,0,0.38866777,0.310823865,0.310823865,0,0,0,0,63.12244,0,0,0,0,0,0,0,0.365755278,0.365755278,0.365755278,0,0,0,0,63.17394,0,0,0,0,0,0,0,0.459702659,0.459702659,0.459702659,0,0,0,0,74.6309,0,0,0,3609910,0,0,0,0.24221,0,0.246399569,0.360108835,0.360108835,74.12335576,0,0,0,0,0,0,0,8400000,0,3609910,62.5422006,0.473377516
11/14/2019 10:00,59,54,50.2031,60.7002,45.5157,0,0,0,0,0,0,0.416320047,0.336108245,0.336108245,0,0,0,0,66.83362,0,0,0,0,0,0,0,0.397563726,0.397563726,0.397563726,0,0,0,0,66.84066,0,0,0,0,0,0,0,0.509493238,0.509493238,0.509493238,0,0,0,0,68.95582,0,0,0,4286920,0,0,0,0.288098,0,0.255046866,0.391749747,0.391749747,91.11379253,0,0,0,0,0,0,0,8400000,0,4286920,66.1722534,0.456411183
11/14/2019 11:00,61,54,48.3228,60.8066,45.1591,0,0,0,0,0,0,0.413424856,0.333221026,0.333221026,0,0,0,0,75.59523,0,0,0,0,0,0,0,0.393755927,0.393755927,0.393755927,0,0,0,0,75.58599,0,0,0,0,0,0,0,0.501230225,0.501230225,0.501230225,0,0,0,0,80.15137,0,0,0,4938480,0,0,0,0.332285,0,0.243117352,0.394930255,0.394930255,100.052515,0,0,0,0,0,0,0,8400000,0,4938480,74.8301301,0.430211073
11/14/2019 12:00,63,55,49.0523,61.8376,44.8185,0,0,0,0,0,0,0.429337807,0.347768691,0.347768691,0,0,0,0,88.03058,0,0,0,0,0,0,0,0.411963932,0.411963932,0.411963932,0,0,0,0,88.02645,0,0,0,0,0,0,0,0.529867085,0.529867085,0.529867085,0,0,0,0,97.59106,0,0,0,5836790,0,0,0,0.393231,0,0.239150024,0.412883762,0.412883762,116.3223725,0,0,0,0,0,0,0,8400000,0,5836790,87.1461855,0.412222319
11/14/2019 13:00,64,55,47.8636,61.9427,44.689,0,0,0,0,0,0,0.431899137,0.350067817,0.350067817,0,0,0,0,110.27112,0,0,0,0,0,0,0,0.414795644,0.414795644,0.414795644,0,0,0,0,110.26708,0,0,0,0,0,0,0,0.534873047,0.534873047,0.534873047,0,0,0,0,127.4235,0,0,0,6898110,0,0,0,0.46497,0,0.224773704,0.415020386,0.415020386,129.2094779,0,0,0,0,0,0,0,8400000,0,6898110,109.1644092,0.405265334
11/14/2019 14:00,65,55,47.107,62.0777,44.5008,0,0,0,0,0,0,0.434843064,0.352685191,0.352685191,0,0,0,0,115.42183,0,0,0,0,0,0,0,0.418020198,0.418020198,0.418020198,0,0,0,0,115.41383,0,0,0,0,0,0,0,0.54040557,0.54040557,0.54040557,0,0,0,0,134.0952,0,0,0,7106430,0,0,0,0.479387,0,0.224148548,0.418131013,0.418131013,132.7413303,0,0,0,0,0,0,0,8400000,0,7106430,114.2596917,0.40714303
11/14/2019 15:00,66,56,48.6017,63.0675,44.3171,0,0,0,0,0,0,0.450002748,0.366641827,0.366641827,0,0,0,0,119.69116,0,0,0,0,0,0,0,0.435428555,0.435428555,0.435428555,0,0,0,0,119.71318,0,0,0,0,0,0,0,0.567636854,0.567636854,0.567636854,0,0,0,0,138.3342,0,0,0,7339750,0,0,0,0.49553,0,0.232929081,0.435566954,0.435566954,142.4701019,0,0,0,0,0,0,0,8400000,0,7339750,118.5160482,0.416272715
11/14/2019 16:00,65,55,47.107,62.1435,44.4986,0,0,0,0,0,0,0.435911164,0.353674009,0.353674009,0,0,0,0,114.27783,0,0,0,0,0,0,0,0.419241398,0.419241398,0.419241398,0,0,0,0,114.23112,0,0,0,0,0,0,0,0.54268056,0.54268056,0.54268056,0,0,0,0,132.913,0,0,0,7021880,0,0,0,0.473691,0,0.225935335,0.419294355,0.419294355,132.2075672,0,0,0,0,0,0,0,8400000,0,7021880,113.0888088,0.409207604
11/14/2019 17:00,64,54,45.9349,61.1267,44.6983,0,0,0,0,0,0,0.420845176,0.33982869,0.33982869,0,0,0,0,116.91419,0,0,0,0,0,0,0,0.401925128,0.401925128,0.401925128,0,0,0,0,116.86079,0,0,0,0,0,0,0,0.515430531,0.515430531,0.515430531,0,0,0,0,137.3214,0,0,0,7078540,0,0,0,0.477103,0,0.213874777,0.401982407,0.401982407,126.160097,0,0,0,0,0,0,0,8400000,0,7078540,115.6921821,0.399889407
11/14/2019 18:00,64,54,45.9349,61.1139,44.6983,0,0,0,0,0,0,0.420737635,0.33972788,0.33972788,0,0,0,0,115.75102,0,0,0,0,0,0,0,0.401811874,0.401811874,0.401811874,0,0,0,0,115.73685,0,0,0,0,0,0,0,0.515214973,0.515214973,0.515214973,0,0,0,0,135.5306,0,0,0,7064130,0,0,0,0.476135,0,0.213985873,0.401906826,0.401906826,125.9686686,0,0,0,0,0,0,0,8400000,0,7064130,114.5794815,0.398759114
11/14/2019 19:00,64,54,45.9349,61.1157,44.6714,0,0,0,0,0,0,0.420840563,0.339807616,0.339807616,0,0,0,0,106.55266,0,0,0,0,0,0,0,0.401905783,0.401905783,0.401905783,0,0,0,0,106.53885,0,0,0,0,0,0,0,0.515316139,0.515316139,0.515316139,0,0,0,0,123.642,0,0,0,6686980,0,0,0,0.450763,0,0.218616647,0.402002334,0.402002334,121.8237622,0,0,0,0,0,0,0,8400000,0,6686980,105.4734615,0.399043889
11/14/2019 20:00,64,54,45.9349,61.0635,44.671,0,0,0,0,0,0,0.420174172,0.339189784,0.339189784,0,0,0,0,106.53455,0,0,0,0,0,0,0,0.401126822,0.401126822,0.401126822,0,0,0,0,106.52057,0,0,0,0,0,0,0,0.513853447,0.513853447,0.513853447,0,0,0,0,123.6154,0,0,0,6685160,0,0,0,0.45064,0,0.218116768,0.401233702,0.401233702,121.5121243,0,0,0,0,0,0,0,8400000,0,6685160,105.4553643,0.398566869
11/14/2019 21:00,63,54,46.7214,61.0626,44.6214,0,0,0,0,0,0,0.420343921,0.339325209,0.339325209,0,0,0,0,59.01208,0,0,0,0,0,0,0,0.401287602,0.401287602,0.401287602,0,0,0,0,58.99179,0,0,0,0,0,0,0,0.5140482,0.5140482,0.5140482,0,0,0,0,68.17312,0,0,0,3237760,0,0,0,0.218287,0,0.288570432,0.401395613,0.401395613,77.86015015,0,0,0,0,0,0,0,8400000,0,3237760,58.4018721,0.534507759
11/14/2019 22:00,63,54,46.7214,60.6585,44.6107,0,0,0,0,0,0,0.420623147,0.339576167,0.339576167,0,0,0,0,57.53055,0,0,0,0,0,0,0,0.401599359,0.401599359,0.401599359,0,0,0,0,57.5172,0,0,0,0,0,0,0,0.514595158,0.514595158,0.514595158,0,0,0,0,65.92379,0,0,0,3091640,0,0,0,0.208446,0,0.288001157,0.395785761,0.395785761,74.19965797,0,0,0,0,0,0,0,8400000,0,3091640,139.372448,0.540965111
11/14/2019 23:00,62,53,45.5338,59.6665,44.7946,0,0,0,0,0,0,0.406849121,0.326930322,0.326930322,0,0,0,0,56.48262,0,0,0,0,0,0,0,0.385684238,0.385684238,0.385684238,0,0,0,0,56.42561,0,0,0,0,0,0,0,0.489639872,0.489639872,0.489639872,0,0,0,0,64.87244,0,0,0,2846570,0,0,0,0.191779,0,0.281699458,0.379794152,0.379794152,66.82310225,0,0,0,0,0,0,0,8400000,0,2846570,130.9237223,0.551922021
11/15/2019 0:00,62,53,45.5338,59.6207,44.7891,0,0,0,0,0,0,0.405882323,0.3260319,0.3260319,0,0,0,0,55.08559,0,0,0,0,0,0,0,0.384574109,0.384574109,0.384574109,0,0,0,0,55.07239,0,0,0,0,0,0,0,0.487541235,0.487541235,0.487541235,0,0,0,0,62.53142,0,0,0,2773610,0,0,0,0.186868,0,0.2832377,0.37915231,0.37915231,65.46590967,0,0,0,0,0,0,0,8400000,0,2773610,128.9075097,0.557717241
11/15/2019 1:00,62,54,47.8636,60.5845,44.7434,0,0,0,0,0,0,0.418365862,0.337564722,0.337564722,0,0,0,0,50.60541,0,0,0,0,0,0,0,0.399142044,0.399142044,0.399142044,0,0,0,0,50.59846,0,0,0,0,0,0,0,0.510353825,0.510353825,0.510353825,0,0,0,0,53.99642,0,0,0,2112880,0,0,0,0.142379,0,0.316174516,0.393982734,0.393982734,55.66990099,0,0,0,0,0,0,0,8400000,0,2112880,114.975471,0.652997639
11/15/2019 2:00,61,54,48.6017,60.5195,44.9432,0,0,0,0,0,0,0.416059934,0.335547926,0.335547926,0,0,0,0,50.57044,0,0,0,0,0,0,0,0.39662889,0.39662889,0.39662889,0,0,0,0,50.56479,0,0,0,0,0,0,0,0.506165622,0.506165622,0.506165622,0,0,0,0,53.79487,0,0,0,2095260,0,0,0,0.14108,0,0.315187697,0.392075203,0.392075203,55.03334788,0,0,0,0,0,0,0,8400000,0,2095260,114.3778979,0.655066567
11/15/2019 3:00,60,53,47.4877,59.5436,45.1432,0,0,0,0,0,0,0.402622536,0.323223805,0.323223805,0,0,0,0,50.84503,0,0,0,0,0,0,0,0.381107027,0.381107027,0.381107027,0,0,0,0,50.83162,0,0,0,0,0,0,0,0.481942918,0.481942918,0.481942918,0,0,0,0,54.99066,0,0,0,2095240,0,0,0,0.140975,0,0.301510167,0.376433717,0.376433717,52.64468016,0,0,0,0,0,0,0,8400000,0,2095240,112.3704702,0.643575744
11/15/2019 4:00,60,53,47.4877,59.5254,45.1432,0,0,0,0,0,0,0.402159199,0.322795054,0.322795054,0,0,0,0,50.72338,0,0,0,0,0,0,0,0.380596217,0.380596217,0.380596217,0,0,0,0,50.71804,0,0,0,0,0,0,0,0.480979209,0.480979209,0.480979209,0,0,0,0,54.29988,0,0,0,2109600,0,0,0,0.14194,0,0.300821932,0.376162444,0.376162444,52.88449563,0,0,0,0,0,0,0,8400000,0,2109600,112.3946556,0.639332512
11/15/2019 5:00,56,47,37.7199,53.7011,45.9405,0,0,0,0,0,0,0.33396615,0.260355495,0.260355495,0,0,0,0,54.87126,0,0,0,0,0,0,0,0.300668779,0.300668779,0.300668779,0,0,0,0,54.5754,0,0,0,0,0,0,0,0.354474455,0.354474455,0.354474455,0,0,0,0,64.48388,0,0,0,2023500,0,0,0,0.135806,0,0.232861818,0.295366361,0.295366361,39.26632409,0,0,0,0,0,0,0,8400000,0,2023500,100.7547441,0.597507748
11/15/2019 6:00,55,47,38.8385,53.5701,46.1405,0,0,0,0,0,0,0.330698328,0.257458359,0.257458359,0,0,0,0,51.12802,0,0,0,0,0,0,0,0.297141216,0.297141216,0.297141216,0,0,0,0,51.10848,0,0,0,0,0,0,0,0.348234326,0.348234326,0.348234326,0,0,0,0,57.46946,0,0,0,2066410,0,0,0,0.138614,0,0.229878326,0.293167522,0.293167522,39.58523938,0,0,0,0,0,0,0,8400000,0,2066410,99.69607938,0.578952363
11/15/2019 7:00,53,45,36.176,51.6324,46.5995,0,0,0,0,0,0,0.310855735,0.239510507,0.239510507,0,0,0,0,65.15671,0,0,0,0,0,0,0,0.273768386,0.273768386,0.273768386,0,0,0,0,65.16777,0,0,0,0,0,0,0,0.270753952,0.270753952,0.270753952,0,0,0,0,80.2704,0,0,0,3286980,0,0,0,0.220253,0,0.181606759,0.269570172,0.269570172,49.74481539,0,0,0,0,0,0,0,8400000,0,3286980,64.5160923,0.429576385
11/15/2019 8:00,52,44,35.1191,50.7458,46.8589,0,0,0,0,0,0,0.303400268,0.232789985,0.232789985,0,0,0,0,68.61865,0,0,0,0,0,0,0,0.265010035,0.265010035,0.265010035,0,0,0,0,68.57106,0,0,0,0,0,0,0,0.270161264,0.270161264,0.270161264,0,0,0,0,86.3005,0,0,0,3422430,0,0,0,0.229242,0,0.171383207,0.259948982,0.259948982,48.87891897,0,0,0,0,0,0,0,8400000,0,3422430,67.8853494,0.412879407
11/15/2019 9:00,51,43,33.3211,49.8809,47.0593,0,0,0,0,0,0,0.29452933,0.224782377,0.224782377,0,0,0,0,71.1914,0,0,0,0,0,0,0,0.254451725,0.254451725,0.254451725,0,0,0,0,71.12185,0,0,0,0,0,0,0,0.269587019,0.269587019,0.269587019,0,0,0,0,90.8128,0,0,0,3509290,0,0,0,0.234983,0,0.16154558,0.249346574,0.249346574,47.24252399,0,0,0,0,0,0,0,8400000,0,3509290,70.4106315,0.399380185
11/15/2019 10:00,51,43,33.3211,49.8662,47.0647,0,0,0,0,0,0,0.29435743,0.224630029,0.224630029,0,0,0,0,72.96155,0,0,0,0,0,0,0,0.254275955,0.254275955,0.254275955,0,0,0,0,72.96685,0,0,0,0,0,0,0,0.26955943,0.26955943,0.26955943,0,0,0,0,93.4288,0,0,0,3667860,0,0,0,0.245597,0,0.15857001,0.249260802,0.249260802,48.46771627,0,0,0,0,0,0,0,8400000,0,3667860,72.2371815,0.388603642
11/15/2019 11:00,53,44,33.3211,50.8483,46.6889,0,0,0,0,0,0,0.304123702,0.233374029,0.233374029,0,0,0,0,78.5288,0,0,0,0,0,0,0,0.265754179,0.265754179,0.265754179,0,0,0,0,78.614,0,0,0,0,0,0,0,0.270626772,0.270626772,0.270626772,0,0,0,0,101.7135,0,0,0,3984980,0,0,0,0.267002,0,0.161348064,0.260593872,0.260593872,53.58073388,0,0,0,0,0,0,0,8400000,0,3984980,77.82786,0.377862756
11/15/2019 12:00,53,43,31.2602,49.9454,46.7266,0,0,0,0,0,0,0.296825608,0.226727063,0.226727063,0,0,0,0,72.65919,0,0,0,0,0,0,0,0.256894914,0.256894914,0.256894914,0,0,0,0,72.64387,0,0,0,0,0,0,0,0.270507518,0.270507518,0.270507518,0,0,0,0,84.6145,0,0,0,4562440,0,0,0,0.305669,0,0.144903211,0.250968202,0.250968202,55.09268385,0,0,0,0,0,0,0,8400000,0,4562440,71.9174313,0.350666347
11/15/2019 13:00,54,43,28.724,49.996,46.6021,0,0,0,0,0,0,0.292247098,0.222492632,0.222492632,0,0,0,0,94.9368,0,0,0,0,0,0,0,0.251189779,0.251189779,0.251189779,0,0,0,0,94.90347,0,0,0,0,0,0,0,0.270857456,0.270857456,0.270857456,0,0,0,0,116.0747,0,0,0,5705130,0,0,0,0.382315,0,0.130753087,0.251885829,0.251885829,62.16361318,0,0,0,0,0,0,0,8400000,0,5705130,93.9544353,0.324375879
11/15/2019 14:00,54,43,28.0443,50.129,46.5976,0,0,0,0,0,0,0.293749704,0.223860658,0.223860658,0,0,0,0,92.35021,0,0,0,0,0,0,0,0.253027516,0.253027516,0.253027516,0,0,0,0,92.34846,0,0,0,0,0,0,0,0.270871859,0.270871859,0.270871859,0,0,0,0,112.0141,0,0,0,5609620,0,0,0,0.375919,0,0.132736247,0.253289347,0.253289347,62.04999201,0,0,0,0,0,0,0,8400000,0,5609620,91.4249754,0.328578817
11/15/2019 15:00,54,42,25.8766,50.0307,46.568,0,0,0,0,0,0,0.293024237,0.223185892,0.223185892,0,0,0,0,80.3358,0,0,0,0,0,0,0,0.252108306,0.252108306,0.252108306,0,0,0,0,80.32277,0,0,0,0,0,0,0,0.270952059,0.270952059,0.270952059,0,0,0,0,91.2142,0,0,0,5205000,0,0,0,0.348823,0,0.136946513,0.252384996,0.252384996,59.4005499,0,0,0,0,0,0,0,8400000,0,5205000,79.5195423,0.32629487
11/15/2019 16:00,53,42,27.3441,49.9832,46.7328,0,0,0,0,0,0,0.291974076,0.222305786,0.222305786,0,0,0,0,73.5244,0,0,0,0,0,0,0,0.251013689,0.251013689,0.251013689,0,0,0,0,73.51646,0,0,0,0,0,0,0,0.270476497,0.270476497,0.270476497,0,0,0,0,79.77884,0,0,0,4698350,0,0,0,0.314769,0,0.143276206,0.251481101,0.251481101,56.09681371,0,0,0,0,0,0,0,8400000,0,4698350,72.7812954,0.339194356
11/15/2019 17:00,52,41,25.1062,44.4307,46.9163,0,0,0,0,0,0,0.250548225,0.184802381,0.184802381,0,0,0,0,117.4311,0,0,0,0,0,0,0,0.199873899,0.199873899,0.199873899,0,0,0,0,115.9141,0,0,0,0,0,0,0,0.270002923,0.270002923,0.270002923,0,0,0,0,110.1657,0,0,0,0,0,0,0,0,0,0.199898135,0.199898135,0.199898135,0,0,0,0,0,0,0,0,0,0,0,109.1646,0
11/15/2019 18:00,52,41,25.8766,44.3951,46.9134,0,0,0,0,0,0,0.250481837,0.184747337,0.184747337,0,0,0,0,103.632,0,0,0,0,0,0,0,0.199803715,0.199803715,0.199803715,0,0,0,0,103.6276,0,0,0,0,0,0,0,0.269971021,0.269971021,0.269971021,0,0,0,0,103.6276,0,0,0,0,0,0,0,0,0,0.199804536,0.199804536,0.199804536,0,0,0,0,0,0,0,0,0,0,0,103.6061,0
11/15/2019 19:00,52,41,25.8766,44.3723,46.8973,0,0,0,0,0,0,0.250329929,0.184603764,0.184603764,0,0,0,0,95.1232,0,0,0,0,0,0,0,0.199593122,0.199593122,0.199593122,0,0,0,0,95.1142,0,0,0,0,0,0,0,0.270015245,0.270015245,0.270015245,0,0,0,0,95.1142,0,0,0,0,0,0,0,0,0,0.199593122,0.199593122,0.199593122,0,0,0,0,0,0,0,0,0,0,0,95.0907,0
11/15/2019 20:00,52,41,25.8766,44.3765,46.8945,0,0,0,0,0,0,0.250383488,0.184651997,0.184651997,0,0,0,0,94.7818,0,0,0,0,0,0,0,0.199660609,0.199660609,0.199660609,0,0,0,0,94.78,0,0,0,0,0,0,0,0.270015525,0.270015525,0.270015525,0,0,0,0,94.78,0,0,0,0,0,0,0,0,0,0.199660609,0.199660609,0.199660609,0,0,0,0,0,0,0,0,0,0,0,94.7671,0
11/15/2019 21:00,49,41,30.0265,44.6765,47.1603,0,0,0,0,0,0,0.251734653,0.185984126,0.185984126,0,0,0,0,70.0426,0,0,0,0,0,0,0,0.201685395,0.201685395,0.201685395,0,0,0,0,66.8556,0,0,0,0,0,0,0,0.26926043,0.26926043,0.26926043,0,0,0,0,66.8556,0,0,0,0,0,0,0,0,0,0.201685395,0.201685395,0.201685395,0,0,0,0,0,0,0,0,0,0,0,64.0757,0
11/15/2019 22:00,47,40,30.0979,44.6268,47.1513,0,0,0,0,0,0,0.251385541,0.185665595,0.185665595,0,0,0,0,57.66484,0,0,0,0,0,0,0,0.201235367,0.201235367,0.201235367,0,0,0,0,56.19322,0,0,0,0,0,0,0,0.269284452,0.269284452,0.269284452,0,0,0,0,56.19322,0,0,0,0,0,0,0,0,0,0.201235367,0.201235367,0.201235367,0,0,0,0,0,0,0,0,0,0,0,53.44843,0
11/15/2019 23:00,47,40,30.0265,44.6239,47.1459,0,0,0,0,0,0,0.251372201,0.185651132,0.185651132,0,0,0,0,55.95938,0,0,0,0,0,0,0,0.201211717,0.201211717,0.201211717,0,0,0,0,54.58163,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,54.58163,0,0,0,0,0,0,0,0,0,0.201211717,0.201211717,0.201211717,0,0,0,0,0,0,0,0,0,0,0,51.41099,0
11/16/2019 0:00,46,39,30.0979,44.6124,47.1379,0,0,0,0,0,0,0.251345346,0.185624436,0.185624436,0,0,0,0,50.34819,0,0,0,0,0,0,0,0.201170915,0.201170915,0.201170915,0,0,0,0,49.28835,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,49.28835,0,0,0,0,0,0,0,0,0,0.201170915,0.201170915,0.201170915,0,0,0,0,0,0,0,0,0,0,0,46.63,0
11/16/2019 1:00,44,38,28.795,44.6093,47.1324,0,0,0,0,0,0,0.251317852,0.185597164,0.185597164,0,0,0,0,47.72249,0,0,0,0,0,0,0,0.2011293,0.2011293,0.2011293,0,0,0,0,46.87235,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,46.87235,0,0,0,0,0,0,0,0,0,0.2011293,0.2011293,0.2011293,0,0,0,0,0,0,0,0,0,0,0,45.27118,0
11/16/2019 2:00,42,37,31.3318,44.6152,47.1324,0,0,0,0,0,0,0.25135918,0.185634439,0.185634439,0,0,0,0,47.05202,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,46.36703,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,46.36703,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,44.69083,0
11/16/2019 3:00,42,38,32.7753,44.6209,47.1351,0,0,0,0,0,0,0.25135918,0.185634439,0.185634439,0,0,0,0,47.67262,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,46.82676,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,46.82676,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,45.22741,0
11/16/2019 4:00,41,37,32.1352,44.618,47.1351,0,0,0,0,0,0,0.251381689,0.185655565,0.185655565,0,0,0,0,47.17981,0,0,0,0,0,0,0,0.201212071,0.201212071,0.201212071,0,0,0,0,46.49454,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,46.49454,0,0,0,0,0,0,0,0,0,0.201212071,0.201212071,0.201212071,0,0,0,0,0,0,0,0,0,0,0,44.829,0
11/16/2019 5:00,41,37,32.1352,44.618,47.1351,0,0,0,0,0,0,0.251367909,0.185643137,0.185643137,0,0,0,0,47.196,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,46.51041,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,46.51041,0,0,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,0,0,0,0,0,0,0,44.84382,0
11/16/2019 6:00,41,37,32.1352,44.618,47.1351,0,0,0,0,0,0,0.251345403,0.185622012,0.185622012,0,0,0,0,47.06921,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,46.38396,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,46.38396,0,0,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,0,0,0,0,0,0,0,44.71942,0
11/16/2019 7:00,42,38,32.1352,44.7186,47.1915,0,0,0,0,0,0,0.251887489,0.186134677,0.186134677,0,0,0,0,54.78303,0,0,0,0,0,0,0,0.201913456,0.201913456,0.201913456,0,0,0,0,55.14583,0,0,0,0,0,0,0,0.269176514,0.269176514,0.269176514,0,0,0,0,55.14583,0,0,0,0,0,0,0,0,0,0.201913456,0.201913456,0.201913456,0,0,0,0,0,0,0,0,0,0,0,54.5943717,0
11/16/2019 8:00,43,39,34.0135,44.6898,47.1998,0,0,0,0,0,0,0.251637286,0.185910688,0.185910688,0,0,0,0,63.08156,0,0,0,0,0,0,0,0.201603164,0.201603164,0.201603164,0,0,0,0,63.07659,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,63.07659,0,0,0,0,0,0,0,0,0,0.201603164,0.201603164,0.201603164,0,0,0,0,0,0,0,0,0,0,0,63.06142,0
11/16/2019 9:00,44,39,32.1352,44.684,47.1999,0,0,0,0,0,0,0.251635547,0.18590994,0.18590994,0,0,0,0,63.82078,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,63.81842,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,63.81842,0,0,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,0,0,0,0,0,0,0,63.81083,0
11/16/2019 10:00,45,39,30.723,44.684,47.1999,0,0,0,0,0,0,0.251643675,0.185918093,0.185918093,0,0,0,0,64.59943,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,64.59743,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,64.59743,0,0,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,0,0,0,0,0,0,0,64.59004,0
11/16/2019 11:00,47,40,30.723,44.6885,47.2025,0,0,0,0,0,0,0.251634467,0.185909786,0.185909786,0,0,0,0,74.3862,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,74.3868,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,74.3868,0,0,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,0,0,0,0,0,0,0,74.3848,0
11/16/2019 12:00,49,41,30.0979,49.7638,47.2214,0,0,0,0,0,0,0.288719373,0.219561787,0.219561787,0,0,0,0,55.81364,0,0,0,0,0,0,0,0.247695855,0.247695855,0.247695855,0,0,0,0,56.00483,0,0,0,0,0,0,0,0.2691056,0.2691056,0.2691056,0,0,0,0,62.70344,0,0,0,3176110,0,0,0,0.246636,0,0.157370565,0.247987739,0.247987739,41.65218538,0,0,0,0,0,0,0,8400000,0,3176110,55.4447817,0.402578407
11/16/2019 13:00,51,42,30.0979,49.7264,47.0376,0,0,0,0,0,0,0.292876291,0.223269531,0.223269531,0,0,0,0,63.59564,0,0,0,0,0,0,0,0.252465105,0.252465105,0.252465105,0,0,0,0,63.64491,0,0,0,0,0,0,0,0.269614635,0.269614635,0.269614635,0,0,0,0,75.2267,0,0,0,3392940,0,0,0,0.227195,0,0.162838675,0.24819618,0.24819618,46.04182119,0,0,0,0,0,0,0,8400000,0,3392940,63.0084609,0.402325669
11/16/2019 14:00,50,41,30.0979,49.6961,47.2377,0,0,0,0,0,0,0.292038907,0.222597005,0.222597005,0,0,0,0,61.94,0,0,0,0,0,0,0,0.251647475,0.251647475,0.251647475,0,0,0,0,61.93724,0,0,0,0,0,0,0,0.269056529,0.269056529,0.269056529,0,0,0,0,70.68086,0,0,0,3422740,0,0,0,0.229126,0,0.161689829,0.247341015,0.247341015,46.11852044,0,0,0,0,0,0,0,8400000,0,3422740,61.3178676,0.396653022
11/16/2019 15:00,51,42,30.0979,49.75,47.0243,0,0,0,0,0,0,0.293413512,0.223754314,0.223754314,0,0,0,0,62.40939,0,0,0,0,0,0,0,0.253094849,0.253094849,0.253094849,0,0,0,0,62.38919,0,0,0,0,0,0,0,0.269647255,0.269647255,0.269647255,0,0,0,0,73.6345,0,0,0,3221760,0,0,0,0.215737,0,0.166379638,0.248495504,0.248495504,44.66960523,0,0,0,0,0,0,0,8400000,0,3221760,61.7652981,0.413889173
11/16/2019 16:00,48,40,28.1151,44.7488,47.2134,0,0,0,0,0,0,0.252024058,0.186266266,0.186266266,0,0,0,0,103.1682,0,0,0,0,0,0,0,0.202108911,0.202108911,0.202108911,0,0,0,0,101.489,0,0,0,0,0,0,0,0.269121072,0.269121072,0.269121072,0,0,0,0,94.6741,0,0,0,0,0,0,0,0,0,0.202119911,0.202119911,0.202119911,0,0,0,0,0,0,0,0,0,0,0,89.653,0
11/16/2019 17:00,47,39,26.7626,44.6884,47.208,0,0,0,0,0,0,0.251631638,0.185909736,0.185909736,0,0,0,0,67.1798,0,0,0,0,0,0,0,0.201607686,0.201607686,0.201607686,0,0,0,0,67.17217,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,67.17217,0,0,0,0,0,0,0,0,0,0.201608514,0.201608514,0.201608514,0,0,0,0,0,0,0,0,0,0,0,67.14856,0
11/16/2019 18:00,47,39,26.7626,44.6875,47.2053,0,0,0,0,0,0,0.25165886,0.185934252,0.185934252,0,0,0,0,67.03724,0,0,0,0,0,0,0,0.20164186,0.20164186,0.20164186,0,0,0,0,67.03582,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,67.03582,0,0,0,0,0,0,0,0,0,0.20164186,0.20164186,0.20164186,0,0,0,0,0,0,0,0,0,0,0,67.02918,0
11/16/2019 19:00,46,38,26.0168,44.6894,47.2053,0,0,0,0,0,0,0.251642175,0.185918381,0.185918381,0,0,0,0,60.29158,0,0,0,0,0,0,0,0.201618541,0.201618541,0.201618541,0,0,0,0,60.28794,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,60.28794,0,0,0,0,0,0,0,0,0,0.201618541,0.201618541,0.201618541,0,0,0,0,0,0,0,0,0,0,0,60.27619,0
11/16/2019 20:00,45,37,26.0168,44.6894,47.2053,0,0,0,0,0,0,0.251668071,0.185942562,0.185942562,0,0,0,0,57.14222,0,0,0,0,0,0,0,0.201653463,0.201653463,0.201653463,0,0,0,0,57.13842,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,57.13842,0,0,0,0,0,0,0,0,0,0.201653463,0.201653463,0.201653463,0,0,0,0,0,0,0,0,0,0,0,57.12659,0
11/16/2019 21:00,45,38,26.7626,44.6026,47.1596,0,0,0,0,0,0,0.251208121,0.18550895,0.18550895,0,0,0,0,51.42393,0,0,0,0,0,0,0,0.201021277,0.201021277,0.201021277,0,0,0,0,50.04485,0,0,0,0,0,0,0,0.269262067,0.269262067,0.269262067,0,0,0,0,50.04485,0,0,0,0,0,0,0,0,0,0.201021277,0.201021277,0.201021277,0,0,0,0,0,0,0,0,0,0,0,48.7822,0
11/16/2019 22:00,45,38,28.8658,44.6324,47.154,0,0,0,0,0,0,0.251408066,0.185686736,0.185686736,0,0,0,0,49.86767,0,0,0,0,0,0,0,0.201266069,0.201266069,0.201266069,0,0,0,0,48.87618,0,0,0,0,0,0,0,0.269278991,0.269278991,0.269278991,0,0,0,0,48.87618,0,0,0,0,0,0,0,0,0,0.201266069,0.201266069,0.201266069,0,0,0,0,0,0,0,0,0,0,0,47.32198,0
11/16/2019 23:00,45,38,28.8658,44.6322,47.1513,0,0,0,0,0,0,0.251423613,0.185699934,0.185699934,0,0,0,0,49.49125,0,0,0,0,0,0,0,0.201283341,0.201283341,0.201283341,0,0,0,0,48.51556,0,0,0,0,0,0,0,0.269284452,0.269284452,0.269284452,0,0,0,0,48.51556,0,0,0,0,0,0,0,0,0,0.201283341,0.201283341,0.201283341,0,0,0,0,0,0,0,0,0,0,0,46.97756,0
11/17/2019 0:00,45,39,30.169,44.6347,47.1513,0,0,0,0,0,0,0.251436087,0.185711186,0.185711186,0,0,0,0,52.20363,0,0,0,0,0,0,0,0.201299059,0.201299059,0.201299059,0,0,0,0,51.06613,0,0,0,0,0,0,0,0.269284452,0.269284452,0.269284452,0,0,0,0,51.06613,0,0,0,0,0,0,0,0,0,0.201299059,0.201299059,0.201299059,0,0,0,0,0,0,0,0,0,0,0,49.23003,0
11/17/2019 1:00,46,38,26.7626,44.6127,47.1406,0,0,0,0,0,0,0.251328491,0.185610059,0.185610059,0,0,0,0,48.35466,0,0,0,0,0,0,0,0.201151994,0.201151994,0.201151994,0,0,0,0,47.60378,0,0,0,0,0,0,0,0.269311502,0.269311502,0.269311502,0,0,0,0,47.60378,0,0,0,0,0,0,0,0,0,0.201151994,0.201151994,0.201151994,0,0,0,0,0,0,0,0,0,0,0,45.7918,0
11/17/2019 2:00,47,40,30.169,44.6236,47.1405,0,0,0,0,0,0,0.251371591,0.185648108,0.185648108,0,0,0,0,54.281,0,0,0,0,0,0,0,0.201203989,0.201203989,0.201203989,0,0,0,0,52.98838,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,52.98838,0,0,0,0,0,0,0,0,0,0.201203989,0.201203989,0.201203989,0,0,0,0,0,0,0,0,0,0,0,49.84641,0
11/17/2019 3:00,47,40,30.169,44.618,47.1378,0,0,0,0,0,0,0.25136286,0.185639408,0.185639408,0,0,0,0,53.83084,0,0,0,0,0,0,0,0.201190664,0.201190664,0.201190664,0,0,0,0,52.55815,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,52.55815,0,0,0,0,0,0,0,0,0,0.201190664,0.201190664,0.201190664,0,0,0,0,0,0,0,0,0,0,0,49.47015,0
11/17/2019 4:00,47,39,28.8658,44.6208,47.1378,0,0,0,0,0,0,0.251376639,0.185651836,0.185651836,0,0,0,0,49.7976,0,0,0,0,0,0,0,0.201208029,0.201208029,0.201208029,0,0,0,0,48.76554,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,48.76554,0,0,0,0,0,0,0,0,0,0.201208029,0.201208029,0.201208029,0,0,0,0,0,0,0,0,0,0,0,46.27079,0
11/17/2019 5:00,46,40,32.2144,44.6151,47.1351,0,0,0,0,0,0,0.25135413,0.185630709,0.185630709,0,0,0,0,53.3804,0,0,0,0,0,0,0,0.201177342,0.201177342,0.201177342,0,0,0,0,52.12894,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,52.12894,0,0,0,0,0,0,0,0,0,0.201177342,0.201177342,0.201177342,0,0,0,0,0,0,0,0,0,0,0,49.09522,0
11/17/2019 6:00,47,40,32.2144,44.618,47.1351,0,0,0,0,0,0,0.251367909,0.185643137,0.185643137,0,0,0,0,53.2644,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,52.02054,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,52.02054,0,0,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,0,0,0,0,0,0,0,49.0052,0
11/17/2019 7:00,47,40,32.2144,44.7144,47.1888,0,0,0,0,0,0,0.251862217,0.186111056,0.186111056,0,0,0,0,65.10135,0,0,0,0,0,0,0,0.201879323,0.201879323,0.201879323,0,0,0,0,65.9021,0,0,0,0,0,0,0,0.269181955,0.269181955,0.269181955,0,0,0,0,65.9021,0,0,0,0,0,0,0,0,0,0.201879323,0.201879323,0.201879323,0,0,0,0,0,0,0,0,0,0,0,65.243079,0
11/17/2019 8:00,48,41,32.2144,44.6871,47.1971,0,0,0,0,0,0,0.251647153,0.185919588,0.185919588,0,0,0,0,89.7678,0,0,0,0,0,0,0,0.201615593,0.201615593,0.201615593,0,0,0,0,89.7697,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,89.7697,0,0,0,0,0,0,0,0,0,0.201615593,0.201615593,0.201615593,0,0,0,0,0,0,0,0,0,0,0,88.872003,0
11/17/2019 9:00,49,42,33.4809,49.8012,47.1999,0,0,0,0,0,0,0.289105873,0.219904483,0.219904483,0,0,0,0,54.55205,0,0,0,0,0,0,0,0.248156194,0.248156194,0.248156194,0,0,0,0,54.75041,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,62.69044,0,0,0,2859770,0,0,0,0.225466,0,0.163598145,0.248470948,0.248470948,38.9877555,0,0,0,0,0,0,0,8400000,0,2859770,54.2029059,0.431364937
11/17/2019 10:00,51,44,35.8563,50.7203,47.0025,0,0,0,0,0,0,0.301334202,0.230977698,0.230977698,0,0,0,0,59.84094,0,0,0,0,0,0,0,0.262743798,0.262743798,0.262743798,0,0,0,0,59.93342,0,0,0,0,0,0,0,0.269702906,0.269702906,0.269702906,0,0,0,0,71.8376,0,0,0,2931580,0,0,0,0.196312,0,0.180378424,0.258556274,0.258556274,44.06614827,0,0,0,0,0,0,0,8400000,0,2931580,59.3340858,0.44778033
11/17/2019 11:00,52,45,37.5168,51.7112,46.8052,0,0,0,0,0,0,0.311071627,0.239791373,0.239791373,0,0,0,0,59.99244,0,0,0,0,0,0,0,0.274304803,0.274304803,0.274304803,0,0,0,0,60.05231,0,0,0,0,0,0,0,0.270256843,0.270256843,0.270256843,0,0,0,0,71.9925,0,0,0,2960590,0,0,0,0.198319,0,0.188805827,0.26979805,0.26979805,46.58138688,0,0,0,0,0,0,0,8400000,0,2960590,59.4517869,0.454054308
11/17/2019 12:00,50,46,41.9101,52.7058,47.1999,0,0,0,0,0,0,0.3190801,0.247314396,0.247314396,0,0,0,0,58.96257,0,0,0,0,0,0,0,0.28436325,0.28436325,0.28436325,0,0,0,0,59.00579,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,70.049,0,0,0,2888950,0,0,0,0.193402,0,0.198703196,0.279751829,0.279751829,47.83696649,0,0,0,0,0,0,0,8400000,0,2888950,58.4157321,0.468938486
11/17/2019 13:00,51,47,43.2618,53.6776,47.0025,0,0,0,0,0,0,0.329199916,0.256506902,0.256506902,0,0,0,0,58.84298,0,0,0,0,0,0,0,0.296296706,0.296296706,0.296296706,0,0,0,0,58.89617,0,0,0,0,0,0,0,0.348681232,0.348681232,0.348681232,0,0,0,0,69.6937,0,0,0,2960590,0,0,0,0.198254,0,0.206754787,0.291659931,0.291659931,51.00967945,0,0,0,0,0,0,0,8400000,0,2960590,58.3072083,0.470972203
11/17/2019 14:00,50,47,44.1297,53.7066,47.2026,0,0,0,0,0,0,0.329030515,0.256445712,0.256445712,0,0,0,0,59.5534,0,0,0,0,0,0,0,0.296268934,0.296268934,0.296268934,0,0,0,0,59.54999,0,0,0,0,0,0,0,0.3490765,0.3490765,0.3490765,0,0,0,0,70.9913,0,0,0,2932030,0,0,0,0.196286,0,0.207273897,0.291384006,0.291384006,50.64444032,0,0,0,0,0,0,0,8400000,0,2932030,58.9544901,0.474749277
11/17/2019 15:00,51,48,45.2998,54.6739,47.0052,0,0,0,0,0,0,0.339318803,0.265805043,0.265805043,0,0,0,0,58.38841,0,0,0,0,0,0,0,0.3083796,0.3083796,0.3083796,0,0,0,0,58.43195,0,0,0,0,0,0,0,0.36837003,0.36837003,0.36837003,0,0,0,0,68.74898,0,0,0,2960730,0,0,0,0.198263,0,0.216570583,0.303607287,0.303607287,53.43391854,0,0,0,0,0,0,0,8400000,0,2960730,57.8476305,0.479957396
11/17/2019 16:00,52,50,48.4105,56.6425,46.8079,0,0,0,0,0,0,0.360969142,0.285644818,0.285644818,0,0,0,0,57.25237,0,0,0,0,0,0,0,0.333915666,0.333915666,0.333915666,0,0,0,0,57.3342,0,0,0,0,0,0,0,0.40923607,0.40923607,0.40923607,0,0,0,0,66.19045,0,0,0,3018190,0,0,0,0.202176,0,0.23616267,0.329165342,0.329165342,59.39865063,0,0,0,0,0,0,0,8400000,0,3018190,56.760858,0.493727647
11/17/2019 17:00,54,51,48.4105,57.6527,46.416,0,0,0,0,0,0,0.374340254,0.297780492,0.297780492,0,0,0,0,58.26457,0,0,0,0,0,0,0,0.349278952,0.349278952,0.349278952,0,0,0,0,58.31283,0,0,0,0,0,0,0,0.433521022,0.433521022,0.433521022,0,0,0,0,67.69301,0,0,0,3119030,0,0,0,0.209092,0,0.245805443,0.344176849,0.344176849,63.88954594,0,0,0,0,0,0,0,8400000,0,3119030,57.7297017,0.497269661
11/17/2019 18:00,57,54,51.8062,60.6019,45.8322,0,0,0,0,0,0,0.41309431,0.333309552,0.333309552,0,0,0,0,57.89453,0,0,0,0,0,0,0,0.394172867,0.394172867,0.394172867,0,0,0,0,58.00459,0,0,0,0,0,0,0,0.50402064,0.50402064,0.50402064,0,0,0,0,65.75176,0,0,0,3363720,0,0,0,0.225826,0,0.276039862,0.389141777,0.389141777,77.37673379,0,0,0,0,0,0,0,8400000,0,3363720,57.4245441,0.511424972
11/17/2019 19:00,59,56,54.0272,62.6217,45.4511,0,0,0,0,0,0,0.442987986,0.360818083,0.360818083,0,0,0,0,59.60638,0,0,0,0,0,0,0,0.428513826,0.428513826,0.428513826,0,0,0,0,59.68298,0,0,0,0,0,0,0,0.558000187,0.558000187,0.558000187,0,0,0,0,67.70016,0,0,0,3580520,0,0,0,0.240662,0,0.297479421,0.422866597,0.422866597,88.76091811,0,0,0,0,0,0,0,8400000,0,3580520,59.0861502,0.522592198
11/17/2019 20:00,61,58,56.0066,64.6248,45.1129,0,0,0,0,0,0,0.474519819,0.389925861,0.389925861,0,0,0,0,68.02445,0,0,0,0,0,0,0,0.464604406,0.464604406,0.464604406,0,0,0,0,68.03236,0,0,0,0,0,0,0,0.614246661,0.614246661,0.614246661,0,0,0,0,70.33644,0,0,0,4445090,0,0,0,0.298219,0,0.303372736,0.458551519,0.458551519,112.3765928,0,0,0,0,0,0,0,8400000,0,4445090,67.3520364,0.498782232
11/17/2019 21:00,62,59,57.13,65.7116,44.7631,0,0,0,0,0,0,0.486997914,0.401332836,0.401332836,0,0,0,0,51.77581,0,0,0,0,0,0,0,0.478581227,0.478581227,0.478581227,0,0,0,0,51.76383,0,0,0,0,0,0,0,0.633842619,0.633842619,0.633842619,0,0,0,0,54.77723,0,0,0,2422340,0,0,0,0.163218,0,0.381239287,0.479841523,0.479841523,76.95759785,0,0,0,0,0,0,0,8400000,0,2422340,51.2461917,0.680829353
11/17/2019 22:00,61,59,57.6767,65.5086,44.9567,0,0,0,0,0,0,0.488523453,0.402872527,0.402872527,0,0,0,0,51.10703,0,0,0,0,0,0,0,0.480514535,0.480514535,0.480514535,0,0,0,0,51.10184,0,0,0,0,0,0,0,0.637995113,0.637995113,0.637995113,0,0,0,0,53.1854,0,0,0,2297640,0,0,0,0.154699,0,0.381912623,0.47542336,0.47542336,73.12480997,0,0,0,0,0,0,0,8400000,0,2297640,132.90418,0.694125346
11/17/2019 23:00,60,59,58.4792,65.4923,45.1567,0,0,0,0,0,0,0.487111024,0.401679154,0.401679154,0,0,0,0,51.10117,0,0,0,0,0,0,0,0.479071762,0.479071762,0.479071762,0,0,0,0,51.09623,0,0,0,0,0,0,0,0.635939554,0.635939554,0.635939554,0,0,0,0,53.17742,0,0,0,2297150,0,0,0,0.154552,0,0.380834605,0.474014074,0.474014074,72.902851,0,0,0,0,0,0,0,8400000,0,2297150,132.545391,0.692399143
11/18/2019 0:00,61,59,57.5842,65.492,44.954,0,0,0,0,0,0,0.488252354,0.402618786,0.402618786,0,0,0,0,50.989,0,0,0,0,0,0,0,0.480193714,0.480193714,0.480193714,0,0,0,0,50.98418,0,0,0,0,0,0,0,0.637424814,0.637424814,0.637424814,0,0,0,0,53.0582,0,0,0,2297150,0,0,0,0.154667,0,0.381669997,0.475130201,0.475130201,73.06276949,0,0,0,0,0,0,0,8400000,0,2297150,132.6070095,0.69272103
11/18/2019 1:00,61,59,57.8539,65.491,44.9433,0,0,0,0,0,0,0.488310979,0.402667299,0.402667299,0,0,0,0,50.30235,0,0,0,0,0,0,0,0.480251635,0.480251635,0.480251635,0,0,0,0,50.29498,0,0,0,0,0,0,0,0.637505253,0.637505253,0.637505253,0,0,0,0,51.90644,0,0,0,2139150,0,0,0,0.144034,0,0.387379093,0.475189356,0.475189356,69.05516562,0,0,0,0,0,0,0,8400000,0,2139150,127.8171356,0.717016398
11/18/2019 2:00,60,58,56.7608,64.4979,45.1432,0,0,0,0,0,0,0.471887384,0.387501243,0.387501243,0,0,0,0,50.35457,0,0,0,0,0,0,0,0.461504523,0.461504523,0.461504523,0,0,0,0,50.34039,0,0,0,0,0,0,0,0.608554402,0.608554402,0.608554402,0,0,0,0,52.46944,0,0,0,2095390,0,0,0,0.140985,0,0.372408327,0.456454553,0.456454553,65.0283903,0,0,0,0,0,0,0,8400000,0,2095390,124.0272003,0.710286106
11/18/2019 3:00,60,58,56.6684,64.4792,45.1405,0,0,0,0,0,0,0.471239555,0.386897367,0.386897367,0,0,0,0,50.09018,0,0,0,0,0,0,0,0.460791414,0.460791414,0.460791414,0,0,0,0,50.08428,0,0,0,0,0,0,0,0.607244522,0.607244522,0.607244522,0,0,0,0,51.70582,0,0,0,2080900,0,0,0,0.140011,0,0.372590708,0.456083794,0.456083794,64.61033367,0,0,0,0,0,0,0,8400000,0,2080900,123.1931637,0.710422396
11/18/2019 4:00,62,59,57.2195,65.4505,44.7405,0,0,0,0,0,0,0.488287637,0.402519426,0.402519426,0,0,0,0,49.86321,0,0,0,0,0,0,0,0.480067049,0.480067049,0.480067049,0,0,0,0,49.86845,0,0,0,0,0,0,0,0.636560522,0.636560522,0.636560522,0,0,0,0,51.0042,0,0,0,2109460,0,0,0,0.142149,0,0.388680442,0.475605649,0.475605649,68.32548709,0,0,0,0,0,0,0,8400000,0,2109460,126.5811371,0.720077008
11/18/2019 5:00,62,60,58.8164,66.4451,44.7405,0,0,0,0,0,0,0.504334516,0.417467288,0.417467288,0,0,0,0,49.60144,0,0,0,0,0,0,0,0.498485879,0.498485879,0.498485879,0,0,0,0,49.60624,0,0,0,0,0,0,0,0.665180067,0.665180067,0.665180067,0,0,0,0,50.72404,0,0,0,2052060,0,0,0,0.138282,0,0.407182051,0.493943338,0.493943338,69.6301666,0,0,0,0,0,0,0,8400000,0,2052060,127.5101866,0.745651803
11/18/2019 6:00,63,61,59.8372,67.4336,44.5378,0,0,0,0,0,0,0.521931364,0.433748815,0.433748815,0,0,0,0,49.51417,0,0,0,0,0,0,0,0.518440764,0.518440764,0.518440764,0,0,0,0,49.52003,0,0,0,0,0,0,0,0.695751611,0.695751611,0.695751611,0,0,0,0,50.6926,0,0,0,2066270,0,0,0,0.139075,0,0.424540271,0.513913613,0.513913613,73.10123554,0,0,0,0,0,0,0,8400000,0,2066270,130.8226355,0.759761128
11/18/2019 7:00,64,62,60.8256,68.4232,44.3942,0,0,0,0,0,0,0.539239601,0.449889227,0.449889227,0,0,0,0,70.00806,0,0,0,0,0,0,0,0.538184042,0.538184042,0.538184042,0,0,0,0,70.03119,0,0,0,0,0,0,0,0.726223081,0.726223081,0.726223081,0,0,0,0,72.2032,0,0,0,4682660,0,0,0,0.313451,0,0.355983418,0.533583971,0.533583971,138.9124428,0,0,0,0,0,0,0,8400000,0,4682660,69.3308781,0.543991303
11/18/2019 8:00,63,59,56.4814,65.5999,44.8226,0,0,0,0,0,0,0.488250986,0.402515869,0.402515869,0,0,0,0,85.74219,0,0,0,0,0,0,0,0.479982957,0.479982957,0.479982957,0,0,0,0,85.72002,0,0,0,0,0,0,0,0.636488833,0.636488833,0.636488833,0,0,0,0,91.84236,0,0,0,5676940,0,0,0,0.379121,0,0.292759477,0.481024782,0.481024782,138.4981653,0,0,0,0,0,0,0,8400000,0,5676940,84.8628198,0.467782965
11/18/2019 9:00,63,57,52.9145,63.9289,44.8193,0,0,0,0,0,0,0.459693001,0.375942996,0.375942996,0,0,0,0,84.45981,0,0,0,0,0,0,0,0.447086179,0.447086179,0.447086179,0,0,0,0,84.44123,0,0,0,0,0,0,0,0.58582537,0.58582537,0.58582537,0,0,0,0,91.36861,0,0,0,5580730,0,0,0,0.374062,0,0.269465685,0.447429073,0.447429073,125.3179361,0,0,0,0,0,0,0,8400000,0,5580730,83.5968177,0.44617375
11/18/2019 10:00,64,55,48.1468,61.9645,44.6112,0,0,0,0,0,0,0.432306321,0.350396877,0.350396877,0,0,0,0,87.08402,0,0,0,0,0,0,0,0.415149486,0.415149486,0.415149486,0,0,0,0,87.0656,0,0,0,0,0,0,0,0.535312446,0.535312446,0.535312446,0,0,0,0,97.6862,0,0,0,5739050,0,0,0,0.386971,0,0.242503678,0.415503699,0.415503699,115.9783942,0,0,0,0,0,0,0,8400000,0,5739050,86.194944,0.41743127
11/18/2019 11:00,65,55,47.3999,61.9275,44.4701,0,0,0,0,0,0,0.43289724,0.350859716,0.350859716,0,0,0,0,104.2936,0,0,0,0,0,0,0,0.415721441,0.415721441,0.415721441,0,0,0,0,104.28319,0,0,0,0,0,0,0,0.535979207,0.535979207,0.535979207,0,0,0,0,119.8548,0,0,0,6636810,0,0,0,0.447771,0,0.228643462,0.416006559,0.416006559,126.4552681,0,0,0,0,0,0,0,8400000,0,6636810,103.2403581,0.406488047
11/18/2019 12:00,64,55,48.1468,62.0418,44.7166,0,0,0,0,0,0,0.43323933,0.35132969,0.35132969,0,0,0,0,120.88017,0,0,0,0,0,0,0,0.416384173,0.416384173,0.416384173,0,0,0,0,120.87317,0,0,0,0,0,0,0,0.537966887,0.537966887,0.537966887,0,0,0,0,140.9758,0,0,0,7308730,0,0,0,0.492587,0,0.221002086,0.416502142,0.416502142,134.6037149,0,0,0,0,0,0,0,8400000,0,7308730,119.6644383,0.406968075
11/18/2019 13:00,64,53,43.7869,60.1956,44.7872,0,0,0,0,0,0,0.408123238,0.328099328,0.328099328,0,0,0,0,154.0382,0,0,0,0,0,0,0,0.387158285,0.387158285,0.387158285,0,0,0,0,153.922,0,0,0,0,0,0,0,0.492351281,0.492351281,0.492351281,0,0,0,0,188.6124,0,0,0,8403280,0,0,0,0.566186,0,0.193566094,0.387174174,0.387174174,135.549174,0,0,0,0,0,0,0,8400000,0,8403280,152.38278,0.403229511
11/18/2019 14:00,63,51,39.6707,57.9723,44.9832,0,0,0,0,0,0,0.384496982,0.306369421,0.306369421,0,0,0,0,157.5442,0,0,0,0,0,0,0,0.359667098,0.359667098,0.359667098,0,0,0,0,157.407,0,0,0,0,0,0,0,0.449385661,0.449385661,0.449385661,0,0,0,0,196.31,0,0,0,8364980,0,0,0,0.563169,0,0.177009368,0.359658699,0.359658699,123.3899854,0,0,0,0,0,0,0,8400000,0,8364980,155.83293,0.392562161
11/18/2019 15:00,61,50,39.6707,56.9707,45.316,0,0,0,0,0,0,0.371229704,0.29431207,0.29431207,0,0,0,0,129.5586,0,0,0,0,0,0,0,0.344405163,0.344405163,0.344405163,0,0,0,0,129.4824,0,0,0,0,0,0,0,0.425336636,0.425336636,0.425336636,0,0,0,0,158.4416,0,0,0,7332030,0,0,0,0.49304,0,0.174337625,0.344425811,0.344425811,106.5207249,0,0,0,0,0,0,0,8400000,0,7332030,128.187576,0.373705549
11/18/2019 16:00,58,48,37.6369,55.3013,45.8476,0,0,0,0,0,0,0.345901427,0.271271039,0.271271039,0,0,0,0,106.2984,0,0,0,0,0,0,0,0.31494611,0.31494611,0.31494611,0,0,0,0,106.1822,0,0,0,0,0,0,0,0.378102277,0.378102277,0.378102277,0,0,0,0,129.053,0,0,0,6326800,0,0,0,0.42474,0,0.165320509,0.314952758,0.314952758,87.16248289,0,0,0,0,0,0,0,8400000,0,6326800,105.120378,0.356583833
11/18/2019 17:00,55,46,36.6462,53.1989,46.3848,0,0,0,0,0,0,0.322489,0.250045262,0.250045262,0,0,0,0,87.71522,0,0,0,0,0,0,0,0.287537192,0.287537192,0.287537192,0,0,0,0,87.6162,0,0,0,0,0,0,0,0.271480417,0.271480417,0.271480417,0,0,0,0,104.7514,0,0,0,5425550,0,0,0,0.363744,0,0.158229919,0.287567024,0.287567024,71.54036127,0,0,0,0,0,0,0,8400000,0,5425550,86.740038,0.352923021
11/18/2019 18:00,52,44,34.9565,51.1065,46.9222,0,0,0,0,0,0,0.301214345,0.23082889,0.23082889,0,0,0,0,72.40044,0,0,0,0,0,0,0,0.262437725,0.262437725,0.262437725,0,0,0,0,72.3806,0,0,0,0,0,0,0,0.269939991,0.269939991,0.269939991,0,0,0,0,83.7302,0,0,0,4526860,0,0,0,0.30318,0,0.154078544,0.262778159,0.262778159,58.12433317,0,0,0,0,0,0,0,8400000,0,4526860,71.656794,0.363034642
11/18/2019 19:00,51,43,31.709,50.0004,47.0813,0,0,0,0,0,0,0.290824793,0.221416616,0.221416616,0,0,0,0,81.3124,0,0,0,0,0,0,0,0.24997544,0.24997544,0.24997544,0,0,0,0,81.2451,0,0,0,0,0,0,0,0.269502955,0.269502955,0.269502955,0,0,0,0,106.7194,0,0,0,3946400,0,0,0,0.26424,0,0.154818193,0.250773471,0.250773471,50.91454299,0,0,0,0,0,0,0,8400000,0,3946400,80.432649,0.375161655
