Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
11/18/2019 20:00,50,42,31.709,49.835,47.2622,0,0,0,0,0,0,0.293765354,0.224181257,0.224181257,0,0,0,0,69.13276,0,0,0,0,0,0,0,0.253781059,0.253781059,0.253781059,0,0,0,0,69.14997,0,0,0,0,0,0,0,0.269001867,0.269001867,0.269001867,0,0,0,0,83.4654,0,0,0,3713210,0,0,0,0.248565,0,0.157346311,0.248614889,0.248614889,48.6883247,0,0,0,0,0,0,0,8400000,0,3713210,68.4584703,0.383125645
11/18/2019 21:00,49,41,31.7813,44.5512,47.16,0,0,0,0,0,0,0.25088017,0.185213391,0.185213391,0,0,0,0,107.7112,0,0,0,0,0,0,0,0.200608453,0.200608453,0.200608453,0,0,0,0,98.6748,0,0,0,0,0,0,0,0.269260703,0.269260703,0.269260703,0,0,0,0,90.6126,0,0,0,0,0,0,0,0,0,0.200655652,0.200655652,0.200655652,0,0,0,0,0,0,0,0,0,0,0,78.7741,0
11/18/2019 22:00,48,41,31.1882,44.6269,47.1513,0,0,0,0,0,0,0.251385541,0.185665595,0.185665595,0,0,0,0,67.2143,0,0,0,0,0,0,0,0.201235367,0.201235367,0.201235367,0,0,0,0,65.1935,0,0,0,0,0,0,0,0.269284452,0.269284452,0.269284452,0,0,0,0,65.1935,0,0,0,0,0,0,0,0,0,0.201236194,0.201236194,0.201236194,0,0,0,0,0,0,0,0,0,0,0,61.30498,0
11/18/2019 23:00,48,41,31.1882,44.6239,47.1459,0,0,0,0,0,0,0.251372201,0.185651132,0.185651132,0,0,0,0,64.8269,0,0,0,0,0,0,0,0.201211717,0.201211717,0.201211717,0,0,0,0,62.9214,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,62.9214,0,0,0,0,0,0,0,0,0,0.201211717,0.201211717,0.201211717,0,0,0,0,0,0,0,0,0,0,0,58.44341,0
11/19/2019 0:00,48,41,31.1882,44.6124,47.1379,0,0,0,0,0,0,0.251345346,0.185624436,0.185624436,0,0,0,0,62.61138,0,0,0,0,0,0,0,0.201170915,0.201170915,0.201170915,0,0,0,0,60.82116,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,60.82116,0,0,0,0,0,0,0,0,0,0.201170915,0.201170915,0.201170915,0,0,0,0,0,0,0,0,0,0,0,56.20996,0
11/19/2019 1:00,47,41,33.8526,44.6093,47.1324,0,0,0,0,0,0,0.251317852,0.185597164,0.185597164,0,0,0,0,60.4972,0,0,0,0,0,0,0,0.2011293,0.2011293,0.2011293,0,0,0,0,58.81703,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,58.81703,0,0,0,0,0,0,0,0,0,0.2011293,0.2011293,0.2011293,0,0,0,0,0,0,0,0,0,0,0,54.72919,0
11/19/2019 2:00,46,41,35.0379,44.6209,47.1351,0,0,0,0,0,0,0.251381689,0.185655565,0.185655565,0,0,0,0,60.40621,0,0,0,0,0,0,0,0.201212071,0.201212071,0.201212071,0,0,0,0,58.73935,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,58.73935,0,0,0,0,0,0,0,0,0,0.201212071,0.201212071,0.201212071,0,0,0,0,0,0,0,0,0,0,0,54.68381,0
11/19/2019 3:00,46,41,35.0379,44.618,47.1351,0,0,0,0,0,0,0.251367909,0.185643137,0.185643137,0,0,0,0,60.61757,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,58.93599,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,58.93599,0,0,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,0,0,0,0,0,0,0,54.84441,0
11/19/2019 4:00,45,40,33.9332,44.618,47.1351,0,0,0,0,0,0,0.251367909,0.185643137,0.185643137,0,0,0,0,53.26696,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,52.02253,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,52.02253,0,0,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,0,0,0,0,0,0,0,49.00698,0
11/19/2019 5:00,46,40,32.6956,44.618,47.1351,0,0,0,0,0,0,0.251367909,0.185643137,0.185643137,0,0,0,0,53.26686,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,52.02261,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,52.02261,0,0,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,0,0,0,0,0,0,0,49.00698,0
11/19/2019 6:00,45,40,33.9332,44.618,47.1351,0,0,0,0,0,0,0.251367909,0.185643137,0.185643137,0,0,0,0,53.26686,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,52.02261,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,52.02261,0,0,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,0,0,0,0,0,0,0,49.00698,0
11/19/2019 7:00,46,41,35.1191,44.7227,47.1942,0,0,0,0,0,0,0.251907984,0.186154769,0.186154769,0,0,0,0,82.2466,0,0,0,0,0,0,0,0.201943759,0.201943759,0.201943759,0,0,0,0,83.6878,0,0,0,0,0,0,0,0.269165906,0.269165906,0.269165906,0,0,0,0,83.6878,0,0,0,0,0,0,0,0,0,0.201943759,0.201943759,0.201943759,0,0,0,0,0,0,0,0,0,0,0,82.850922,0
11/19/2019 8:00,47,42,36.3392,49.7887,47.2133,0,0,0,0,0,0,0.289075174,0.219880882,0.219880882,0,0,0,0,55.80399,0,0,0,0,0,0,0,0.24812721,0.24812721,0.24812721,0,0,0,0,56.02327,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,64.62827,0,0,0,3003390,0,0,0,0.235077,0,0.160869821,0.248439894,0.248439894,40.26290089,0,0,0,0,0,0,0,8400000,0,3003390,55.4630373,0.419196512
11/19/2019 9:00,49,43,36.3392,49.7778,47.2241,0,0,0,0,0,0,0.292801938,0.223283368,0.223283368,0,0,0,0,63.78669,0,0,0,0,0,0,0,0.252570901,0.252570901,0.252570901,0,0,0,0,63.83634,0,0,0,0,0,0,0,0.269116185,0.269116185,0.269116185,0,0,0,0,78.5586,0,0,0,3119060,0,0,0,0.208803,0,0.168233966,0.248169992,0.248169992,43.7276527,0,0,0,0,0,0,0,8400000,0,3119060,63.1979766,0.425921179
11/19/2019 10:00,49,43,36.3392,49.7953,47.2295,0,0,0,0,0,0,0.293103472,0.223561168,0.223561168,0,0,0,0,65.45424,0,0,0,0,0,0,0,0.252930284,0.252930284,0.252930284,0,0,0,0,65.46455,0,0,0,0,0,0,0,0.269099902,0.269099902,0.269099902,0,0,0,0,81.3846,0,0,0,3205840,0,0,0,0.214611,0,0.166592488,0.248268575,0.248268575,44.50573844,0,0,0,0,0,0,0,8400000,0,3205840,64.8099045,0.419210635
11/19/2019 11:00,49,43,36.3392,49.8068,47.2376,0,0,0,0,0,0,0.293251862,0.223700131,0.223700131,0,0,0,0,67.06434,0,0,0,0,0,0,0,0.25311852,0.25311852,0.25311852,0,0,0,0,67.0762,0,0,0,0,0,0,0,0.269078207,0.269078207,0.269078207,0,0,0,0,83.9822,0,0,0,3321240,0,0,0,0.222334,0,0.164430728,0.24837461,0.24837461,45.50949264,0,0,0,0,0,0,0,8400000,0,3321240,66.405438,0.410759196
11/19/2019 12:00,52,43,32.0559,49.8235,46.8726,0,0,0,0,0,0,0.294569559,0.224737704,0.224737704,0,0,0,0,77.3063,0,0,0,0,0,0,0,0.254332769,0.254332769,0.254332769,0,0,0,0,77.3518,0,0,0,0,0,0,0,0.270083111,0.270083111,0.270083111,0,0,0,0,100.224,0,0,0,3868170,0,0,0,0.259087,0,0.15509494,0.249472568,0.249472568,49.99446633,0,0,0,0,0,0,0,8400000,0,3868170,76.578282,0.376537824
11/19/2019 13:00,52,44,34.5323,50.8669,46.9184,0,0,0,0,0,0,0.303876242,0.233259445,0.233259445,0,0,0,0,71.47385,0,0,0,0,0,0,0,0.265713501,0.265713501,0.265713501,0,0,0,0,71.47136,0,0,0,0,0,0,0,0.269954523,0.269954523,0.269954523,0,0,0,0,80.30798,0,0,0,4504240,0,0,0,0.301667,0,0.152573125,0.260221051,0.260221051,57.2688312,0,0,0,0,0,0,0,8400000,0,4504240,70.7566464,0.354882239
11/19/2019 14:00,53,45,36.2577,51.9341,46.7537,0,0,0,0,0,0,0.308788312,0.237673175,0.237673175,0,0,0,0,77.70541,0,0,0,0,0,0,0,0.271459598,0.271459598,0.271459598,0,0,0,0,77.71745,0,0,0,0,0,0,0,0.27042761,0.27042761,0.27042761,0,0,0,0,90.6698,0,0,0,4983090,0,0,0,0.333834,0,0.153911034,0.27226179,0.27226179,63.91271111,0,0,0,0,0,0,0,8400000,0,4983090,76.9402755,0.348271015
11/19/2019 15:00,53,45,36.2577,52.0127,46.738,0,0,0,0,0,0,0.309633441,0.238439128,0.238439128,0,0,0,0,74.51717,0,0,0,0,0,0,0,0.272457634,0.272457634,0.272457634,0,0,0,0,74.51037,0,0,0,0,0,0,0,0.270471661,0.270471661,0.270471661,0,0,0,0,85.1802,0,0,0,4740350,0,0,0,0.317581,0,0.158140371,0.273119577,0.273119577,62.47005903,0,0,0,0,0,0,0,8400000,0,4740350,73.7652663,0.357766618
11/19/2019 16:00,53,45,36.2577,51.9855,46.7217,0,0,0,0,0,0,0.309331007,0.238156674,0.238156674,0,0,0,0,72.06918,0,0,0,0,0,0,0,0.272077038,0.272077038,0.272077038,0,0,0,0,72.06203,0,0,0,0,0,0,0,0.270505809,0.270505809,0.270505809,0,0,0,0,81.26362,0,0,0,4566310,0,0,0,0.305928,0,0.160679971,0.272855716,0.272855716,61.14287999,0,0,0,0,0,0,0,8400000,0,4566310,71.3414097,0.362861383
11/19/2019 17:00,51,43,33.3211,50.0196,47.0759,0,0,0,0,0,0,0.29104274,0.221611817,0.221611817,0,0,0,0,79.0786,0,0,0,0,0,0,0,0.250223712,0.250223712,0.250223712,0,0,0,0,78.9428,0,0,0,0,0,0,0,0.269524705,0.269524705,0.269524705,0,0,0,0,103.314,0,0,0,3816910,0,0,0,0.255573,0,0.157231793,0.250990697,0.250990697,50.01163353,0,0,0,0,0,0,0,8400000,0,3816910,78.153372,0.383108023
11/19/2019 18:00,51,43,33.3211,49.8987,47.0836,0,0,0,0,0,0,0.29486789,0.225106753,0.225106753,0,0,0,0,81.4754,0,0,0,0,0,0,0,0.25493472,0.25493472,0.25493472,0,0,0,0,81.5132,0,0,0,0,0,0,0,0.269493324,0.269493324,0.269493324,0,0,0,0,106.5506,0,0,0,4014730,0,0,0,0.268814,0,0.1528161,0.249650388,0.249650388,51.12628173,0,0,0,0,0,0,0,8400000,0,4014730,80.698068,0.369869481
11/19/2019 19:00,51,43,33.4011,49.9154,47.0649,0,0,0,0,0,0,0.295556488,0.225727222,0.225727222,0,0,0,0,75.3322,0,0,0,0,0,0,0,0.255745613,0.255745613,0.255745613,0,0,0,0,75.33,0,0,0,0,0,0,0,0.269542338,0.269542338,0.269542338,0,0,0,0,97.211,0,0,0,3756580,0,0,0,0.251535,0,0.157497993,0.2499378,0.2499378,49.30448406,0,0,0,0,0,0,0,8400000,0,3756580,74.5767,0.384032947
11/19/2019 20:00,51,43,33.4011,49.8795,47.0647,0,0,0,0,0,0,0.294936753,0.225160602,0.225160602,0,0,0,0,74.7164,0,0,0,0,0,0,0,0.254984782,0.254984782,0.254984782,0,0,0,0,74.705,0,0,0,0,0,0,0,0.269548126,0.269548126,0.269548126,0,0,0,0,96.3051,0,0,0,3726550,0,0,0,0.249525,0,0.1577765,0.249601368,0.249601368,48.99683457,0,0,0,0,0,0,0,8400000,0,3726550,73.95795,0.385462665
11/19/2019 21:00,50,43,34.6129,49.8787,47.1601,0,0,0,0,0,0,0.29452217,0.22482944,0.22482944,0,0,0,0,56.92181,0,0,0,0,0,0,0,0.254593765,0.254593765,0.254593765,0,0,0,0,56.78039,0,0,0,0,0,0,0,0.269260703,0.269260703,0.269260703,0,0,0,0,68.0054,0,0,0,2332840,0,0,0,0.156181,0,0.185999026,0.2492868,0.2492868,36.15883067,0,0,0,0,0,0,0,8400000,0,2332840,56.2125861,0.508477859
11/19/2019 22:00,49,42,33.4011,49.5986,47.1513,0,0,0,0,0,0,0.291130402,0.221731061,0.221731061,0,0,0,0,52.23722,0,0,0,0,0,0,0,0.250440115,0.250440115,0.250440115,0,0,0,0,52.20833,0,0,0,0,0,0,0,0.269284179,0.269284179,0.269284179,0,0,0,0,107.3818,0,0,0,0,0,0,0,0,0,0.201236194,0.201236194,0.201236194,0,0,0,0,0,0,0,0,0,0,0,91.2246,0
11/19/2019 23:00,47,41,33.4011,44.6183,47.1432,0,0,0,0,0,0,0.251366951,0.185646397,0.185646397,0,0,0,0,84.5943,0,0,0,0,0,0,0,0.201205101,0.201205101,0.201205101,0,0,0,0,78.8496,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,62.9228,0,0,0,0,0,0,0,0,0,0.201211717,0.201211717,0.201211717,0,0,0,0,0,0,0,0,0,0,0,58.44341,0
11/20/2019 0:00,46,40,30.723,44.6152,47.1378,0,0,0,0,0,0,0.251322841,0.185603314,0.185603314,0,0,0,0,54.17817,0,0,0,0,0,0,0,0.201140232,0.201140232,0.201140232,0,0,0,0,52.88456,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,52.88373,0,0,0,0,0,0,0,0,0,0.201140232,0.201140232,0.201140232,0,0,0,0,0,0,0,0,0,0,0,49.59955,0
11/20/2019 1:00,45,38,28.1151,44.6093,47.1324,0,0,0,0,0,0,0.251308472,0.185587879,0.185587879,0,0,0,0,47.57722,0,0,0,0,0,0,0,0.201115157,0.201115157,0.201115157,0,0,0,0,46.73185,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,46.73187,0,0,0,0,0,0,0,0,0,0.201115157,0.201115157,0.201115157,0,0,0,0,0,0,0,0,0,0,0,45.13254,0
11/20/2019 2:00,44,37,28.1857,44.6152,47.1324,0,0,0,0,0,0,0.251350453,0.185625742,0.185625742,0,0,0,0,46.90915,0,0,0,0,0,0,0,0.201168063,0.201168063,0.201168063,0,0,0,0,46.22467,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,46.22467,0,0,0,0,0,0,0,0,0,0.201168063,0.201168063,0.201168063,0,0,0,0,0,0,0,0,0,0,0,44.55072,0
11/20/2019 3:00,42,36,26.7626,44.6152,47.1324,0,0,0,0,0,0,0.251373615,0.185647458,0.185647458,0,0,0,0,46.61643,0,0,0,0,0,0,0,0.201199575,0.201199575,0.201199575,0,0,0,0,45.93898,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,45.93898,0,0,0,0,0,0,0,0,0,0.201199575,0.201199575,0.201199575,0,0,0,0,0,0,0,0,0,0,0,44.20422,0
11/20/2019 4:00,42,36,26.7626,44.6152,47.1324,0,0,0,0,0,0,0.25135918,0.185634439,0.185634439,0,0,0,0,46.63301,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,45.95538,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,45.95538,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,44.21941,0
11/20/2019 5:00,41,35,26.0168,44.6152,47.1324,0,0,0,0,0,0,0.25135918,0.185634439,0.185634439,0,0,0,0,46.25461,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,45.46322,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,45.46322,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,43.79802,0
11/20/2019 6:00,41,35,26.0168,44.6152,47.1324,0,0,0,0,0,0,0.25135918,0.185634439,0.185634439,0,0,0,0,46.2546,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,45.46322,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,45.46322,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,43.79801,0
11/20/2019 7:00,39,35,28.1857,44.7208,47.1915,0,0,0,0,0,0,0.251887489,0.186134677,0.186134677,0,0,0,0,50.6352,0,0,0,0,0,0,0,0.201913456,0.201913456,0.201913456,0,0,0,0,50.69244,0,0,0,0,0,0,0,0.269176514,0.269176514,0.269176514,0,0,0,0,50.69244,0,0,0,0,0,0,0,0,0,0.201913456,0.201913456,0.201913456,0,0,0,0,0,0,0,0,0,0,0,50.1855156,0
11/20/2019 8:00,41,36,28.9364,44.6943,47.2025,0,0,0,0,0,0,0.25168865,0.185959485,0.185959485,0,0,0,0,53.8228,0,0,0,0,0,0,0,0.201674777,0.201674777,0.201674777,0,0,0,0,53.81802,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,53.81802,0,0,0,0,0,0,0,0,0,0.201674777,0.201674777,0.201674777,0,0,0,0,0,0,0,0,0,0,0,53.80341,0
11/20/2019 9:00,43,38,30.24,44.7002,47.2106,0,0,0,0,0,0,0.251693973,0.185966748,0.185966748,0,0,0,0,61.51866,0,0,0,0,0,0,0,0.201688391,0.201688391,0.201688391,0,0,0,0,61.51581,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,61.51581,0,0,0,0,0,0,0,0,0,0.201688391,0.201688391,0.201688391,0,0,0,0,0,0,0,0,0,0,0,61.50561,0
11/20/2019 10:00,45,38,28.9364,44.7081,47.2187,0,0,0,0,0,0,0.251750074,0.186021418,0.186021418,0,0,0,0,64.85678,0,0,0,0,0,0,0,0.20177044,0.20177044,0.20177044,0,0,0,0,64.85501,0,0,0,0,0,0,0,0.2691056,0.2691056,0.2691056,0,0,0,0,64.85501,0,0,0,0,0,0,0,0,0,0.20177044,0.20177044,0.20177044,0,0,0,0,0,0,0,0,0,0,0,64.84663,0
11/20/2019 11:00,46,39,28.1857,44.7372,47.2402,0,0,0,0,0,0,0.251852049,0.186120747,0.186120747,0,0,0,0,80.8718,0,0,0,0,0,0,0,0.201919423,0.201919423,0.201919423,0,0,0,0,80.8751,0,0,0,0,0,0,0,0.269057071,0.269057071,0.269057071,0,0,0,0,80.8751,0,0,0,0,0,0,0,0,0,0.201919423,0.201919423,0.201919423,0,0,0,0,0,0,0,0,0,0,0,80.066349,0
11/20/2019 12:00,46,39,28.1857,44.7577,47.2618,0,0,0,0,0,0,0.251935097,0.186203852,0.186203852,0,0,0,0,92.2112,0,0,0,0,0,0,0,0.202046915,0.202046915,0.202046915,0,0,0,0,92.2172,0,0,0,0,0,0,0,0.269002948,0.269002948,0.269002948,0,0,0,0,92.2172,0,0,0,0,0,0,0,0,0,0.202046915,0.202046915,0.202046915,0,0,0,0,0,0,0,0,0,0,0,91.295028,0
11/20/2019 13:00,48,40,28.8658,44.8092,47.3049,0,0,0,0,0,0,0.25213759,0.18640198,0.18640198,0,0,0,0,76.61503,0,0,0,0,0,0,0,0.202345007,0.202345007,0.202345007,0,0,0,0,76.612,0,0,0,0,0,0,0,0.268900947,0.268900947,0.268900947,0,0,0,0,76.612,0,0,0,0,0,0,0,0,0,0.202345007,0.202345007,0.202345007,0,0,0,0,0,0,0,0,0,0,0,76.60015,0
11/20/2019 14:00,48,38,23.6222,44.8043,47.316,0,0,0,0,0,0,0.252129122,0.18640089,0.18640089,0,0,0,0,70.78222,0,0,0,0,0,0,0,0.202352677,0.202352677,0.202352677,0,0,0,0,70.77484,0,0,0,0,0,0,0,0.268857617,0.268857617,0.268857617,0,0,0,0,70.77484,0,0,0,0,0,0,0,0,0,0.202352677,0.202352677,0.202352677,0,0,0,0,0,0,0,0,0,0,0,70.752,0
11/20/2019 15:00,48,40,28.8658,44.7627,47.292,0,0,0,0,0,0,0.251900228,0.186184751,0.186184751,0,0,0,0,74.47904,0,0,0,0,0,0,0,0.202037638,0.202037638,0.202037638,0,0,0,0,74.46941,0,0,0,0,0,0,0,0.268921155,0.268921155,0.268921155,0,0,0,0,74.46941,0,0,0,0,0,0,0,0,0,0.202037638,0.202037638,0.202037638,0,0,0,0,0,0,0,0,0,0,0,74.44217,0
11/20/2019 16:00,47,40,30.169,44.742,47.2703,0,0,0,0,0,0,0.287069352,0.218078233,0.218078233,0,0,0,0,63.67863,0,0,0,0,0,0,0,0.245663642,0.245663642,0.245663642,0,0,0,0,63.91056,0,0,0,0,0,0,0,0.268980518,0.268980518,0.268980518,0,0,0,0,71.97963,0,0,0,3843620,0,0,0,0.291305,0,0.144619648,0.245797341,0.245797341,46.32191426,0,0,0,0,0,0,0,8400000,0,3843620,63.2714544,0.358154628
11/20/2019 17:00,47,39,28.8658,44.7285,47.254,0,0,0,0,0,0,0.251755763,0.186038949,0.186038949,0,0,0,0,107.6611,0,0,0,0,0,0,0,0.201812386,0.201812386,0.201812386,0,0,0,0,106.2778,0,0,0,0,0,0,0,0.269023502,0.269023502,0.269023502,0,0,0,0,99.6593,0,0,0,0,0,0,0,0,0,0.201827716,0.201827716,0.201827716,0,0,0,0,0,0,0,0,0,0,0,98.2295,0
11/20/2019 18:00,45,39,30.7943,44.7293,47.2485,0,0,0,0,0,0,0.251797237,0.18607465,0.18607465,0,0,0,0,85.553,0,0,0,0,0,0,0,0.201859802,0.201859802,0.201859802,0,0,0,0,85.5526,0,0,0,0,0,0,0,0.269034868,0.269034868,0.269034868,0,0,0,0,85.5526,0,0,0,0,0,0,0,0,0,0.201859802,0.201859802,0.201859802,0,0,0,0,0,0,0,0,0,0,0,85.5448,0
11/20/2019 19:00,44,39,32.2144,44.7064,47.2324,0,0,0,0,0,0,0.251683013,0.185965097,0.185965097,0,0,0,0,77.2642,0,0,0,0,0,0,0,0.2016977,0.2016977,0.2016977,0,0,0,0,77.2603,0,0,0,0,0,0,0,0.269077936,0.269077936,0.269077936,0,0,0,0,77.2603,0,0,0,0,0,0,0,0,0,0.2016977,0.2016977,0.2016977,0,0,0,0,0,0,0,0,0,0,0,77.2465,0
11/20/2019 20:00,45,39,32.2144,44.7163,47.2323,0,0,0,0,0,0,0.251764488,0.186039377,0.186039377,0,0,0,0,77.9943,0,0,0,0,0,0,0,0.201802497,0.201802497,0.201802497,0,0,0,0,77.9954,0,0,0,0,0,0,0,0.269072786,0.269072786,0.269072786,0,0,0,0,77.9954,0,0,0,0,0,0,0,0,0,0.201802497,0.201802497,0.201802497,0,0,0,0,0,0,0,0,0,0,0,77.9936,0
11/20/2019 21:00,41,35,26.0168,44.5723,47.1571,0,0,0,0,0,0,0.251045603,0.185361637,0.185361637,0,0,0,0,48.18651,0,0,0,0,0,0,0,0.200814344,0.200814344,0.200814344,0,0,0,0,47.43902,0,0,0,0,0,0,0,0.26926698,0.26926698,0.26926698,0,0,0,0,47.43902,0,0,0,0,0,0,0,0,0,0.200814344,0.200814344,0.200814344,0,0,0,0,0,0,0,0,0,0,0,46.49379,0
11/20/2019 22:00,40,34,23.6222,44.624,47.1486,0,0,0,0,0,0,0.251355345,0.185636753,0.185636753,0,0,0,0,46.86665,0,0,0,0,0,0,0,0.201192795,0.201192795,0.201192795,0,0,0,0,46.1884,0,0,0,0,0,0,0,0.269295105,0.269295105,0.269295105,0,0,0,0,46.1884,0,0,0,0,0,0,0,0,0,0.201192795,0.201192795,0.201192795,0,0,0,0,0,0,0,0,0,0,0,44.818,0
11/20/2019 23:00,39,33,22.765,44.6096,47.1379,0,0,0,0,0,0,0.251309723,0.185591482,0.185591482,0,0,0,0,45.85199,0,0,0,0,0,0,0,0.2011237,0.2011237,0.2011237,0,0,0,0,45.19954,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,45.19954,0,0,0,0,0,0,0,0,0,0.2011237,0.2011237,0.2011237,0,0,0,0,0,0,0,0,0,0,0,43.45682,0
11/21/2019 0:00,39,33,23.6222,44.6034,47.1298,0,0,0,0,0,0,0.251285324,0.185566176,0.185566176,0,0,0,0,45.26801,0,0,0,0,0,0,0,0.201083659,0.201083659,0.201083659,0,0,0,0,44.59384,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,44.59384,0,0,0,0,0,0,0,0,0,0.201083659,0.201083659,0.201083659,0,0,0,0,0,0,0,0,0,0,0,42.92306,0
11/21/2019 1:00,38,33,23.6222,44.6005,47.1244,0,0,0,0,0,0,0.251270973,0.185550756,0.185550756,0,0,0,0,44.82359,0,0,0,0,0,0,0,0.201058599,0.201058599,0.201058599,0,0,0,0,44.14939,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,44.14939,0,0,0,0,0,0,0,0,0,0.201058599,0.201058599,0.201058599,0,0,0,0,0,0,0,0,0,0,0,42.48834,0
11/21/2019 2:00,37,32,23.6222,44.6067,47.1243,0,0,0,0,0,0,0.251340025,0.18561386,0.18561386,0,0,0,0,44.55798,0,0,0,0,0,0,0,0.201147951,0.201147951,0.201147951,0,0,0,0,43.88137,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,43.88137,0,0,0,0,0,0,0,0,0,0.201147951,0.201147951,0.201147951,0,0,0,0,0,0,0,0,0,0,0,42.23193,0
11/21/2019 3:00,37,31,21.8743,44.6127,47.127,0,0,0,0,0,0,0.251348748,0.185622553,0.185622553,0,0,0,0,44.46395,0,0,0,0,0,0,0,0.201161268,0.201161268,0.201161268,0,0,0,0,43.78926,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,43.78926,0,0,0,0,0,0,0,0,0,0.201161268,0.201161268,0.201161268,0,0,0,0,0,0,0,0,0,0,0,42.1454,0
11/21/2019 4:00,38,33,23.6222,44.6096,47.127,0,0,0,0,0,0,0.25133366,0.185608945,0.185608945,0,0,0,0,45.063,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,44.38886,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,44.38886,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,42.72467,0
11/21/2019 5:00,38,32,22.765,44.6096,47.127,0,0,0,0,0,0,0.25133366,0.185608945,0.185608945,0,0,0,0,44.71672,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,44.04003,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,44.04003,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,42.38859,0
11/21/2019 6:00,38,32,21.8743,44.6096,47.127,0,0,0,0,0,0,0.25133366,0.185608945,0.185608945,0,0,0,0,44.71672,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,44.04003,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,44.04003,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,42.38848,0
11/21/2019 7:00,38,32,21.8743,44.7169,47.1861,0,0,0,0,0,0,0.251874268,0.186120284,0.186120284,0,0,0,0,48.74013,0,0,0,0,0,0,0,0.201889888,0.201889888,0.201889888,0,0,0,0,48.79962,0,0,0,0,0,0,0,0.269192841,0.269192841,0.269192841,0,0,0,0,48.79962,0,0,0,0,0,0,0,0,0,0.201889888,0.201889888,0.201889888,0,0,0,0,0,0,0,0,0,0,0,48.3116238,0
11/21/2019 8:00,38,32,22.765,44.6936,47.1998,0,0,0,0,0,0,0.251682913,0.185952668,0.185952668,0,0,0,0,50.72676,0,0,0,0,0,0,0,0.201662942,0.201662942,0.201662942,0,0,0,0,50.72242,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,50.72242,0,0,0,0,0,0,0,0,0,0.201662942,0.201662942,0.201662942,0,0,0,0,0,0,0,0,0,0,0,50.70946,0
11/21/2019 9:00,38,33,23.6222,44.6886,47.2025,0,0,0,0,0,0,0.251643675,0.185918093,0.185918093,0,0,0,0,51.32222,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,51.31805,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,51.31805,0,0,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,0,0,0,0,0,0,0,51.30527,0
11/21/2019 10:00,40,34,25.246,44.6912,47.2052,0,0,0,0,0,0,0.251669148,0.185942713,0.185942713,0,0,0,0,52.12358,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,52.11935,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,52.11935,0,0,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,0,0,0,0,0,0,0,52.10641,0
11/21/2019 11:00,41,35,26.0168,44.6894,47.2053,0,0,0,0,0,0,0.251668071,0.185942562,0.185942562,0,0,0,0,53.07186,0,0,0,0,0,0,0,0.201653463,0.201653463,0.201653463,0,0,0,0,53.0676,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,53.0676,0,0,0,0,0,0,0,0,0,0.201653463,0.201653463,0.201653463,0,0,0,0,0,0,0,0,0,0,0,53.05423,0
11/21/2019 12:00,40,36,30.169,44.6939,47.208,0,0,0,0,0,0,0.25165886,0.185934252,0.185934252,0,0,0,0,54.72061,0,0,0,0,0,0,0,0.20164186,0.20164186,0.20164186,0,0,0,0,54.71636,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,54.71636,0,0,0,0,0,0,0,0,0,0.20164186,0.20164186,0.20164186,0,0,0,0,0,0,0,0,0,0,0,54.70316,0
11/21/2019 13:00,39,35,30.0979,44.6966,47.2107,0,0,0,0,0,0,0.251692897,0.185966599,0.185966599,0,0,0,0,53.86701,0,0,0,0,0,0,0,0.201689338,0.201689338,0.201689338,0,0,0,0,53.86277,0,0,0,0,0,0,0,0.269127045,0.269127045,0.269127045,0,0,0,0,53.86277,0,0,0,0,0,0,0,0,0,0.201689338,0.201689338,0.201689338,0,0,0,0,0,0,0,0,0,0,0,53.84962,0
11/21/2019 14:00,38,33,25.9468,44.6993,47.2133,0,0,0,0,0,0,0.251692481,0.185967043,0.185967043,0,0,0,0,52.85558,0,0,0,0,0,0,0,0.201691116,0.201691116,0.201691116,0,0,0,0,52.85114,0,0,0,0,0,0,0,0.269121615,0.269121615,0.269121615,0,0,0,0,52.85114,0,0,0,0,0,0,0,0,0,0.201691116,0.201691116,0.201691116,0,0,0,0,0,0,0,0,0,0,0,52.83744,0
11/21/2019 15:00,39,35,28.795,44.693,47.2107,0,0,0,0,0,0,0.251666577,0.185942854,0.185942854,0,0,0,0,53.88404,0,0,0,0,0,0,0,0.201656186,0.201656186,0.201656186,0,0,0,0,53.8794,0,0,0,0,0,0,0,0.269127045,0.269127045,0.269127045,0,0,0,0,53.8794,0,0,0,0,0,0,0,0,0,0.201656186,0.201656186,0.201656186,0,0,0,0,0,0,0,0,0,0,0,53.86544,0
11/21/2019 16:00,38,35,30.0979,44.6903,47.208,0,0,0,0,0,0,0.251658441,0.185934695,0.185934695,0,0,0,0,53.47963,0,0,0,0,0,0,0,0.201643636,0.201643636,0.201643636,0,0,0,0,53.47522,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,53.47522,0,0,0,0,0,0,0,0,0,0.201643636,0.201643636,0.201643636,0,0,0,0,0,0,0,0,0,0,0,53.46141,0
11/21/2019 17:00,37,34,28.795,44.6921,47.208,0,0,0,0,0,0,0.251666994,0.185942411,0.185942411,0,0,0,0,52.7912,0,0,0,0,0,0,0,0.201654409,0.201654409,0.201654409,0,0,0,0,52.78687,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,52.78687,0,0,0,0,0,0,0,0,0,0.201654409,0.201654409,0.201654409,0,0,0,0,0,0,0,0,0,0,0,52.77358,0
11/21/2019 18:00,37,34,30.0979,44.7011,47.2133,0,0,0,0,0,0,0.251701037,0.185974761,0.185974761,0,0,0,0,53.29923,0,0,0,0,0,0,0,0.201701892,0.201701892,0.201701892,0,0,0,0,53.29493,0,0,0,0,0,0,0,0.269121615,0.269121615,0.269121615,0,0,0,0,53.29493,0,0,0,0,0,0,0,0,0,0.201701892,0.201701892,0.201701892,0,0,0,0,0,0,0,0,0,0,0,53.28141,0
11/21/2019 19:00,37,34,30.0979,44.6884,47.208,0,0,0,0,0,0,0.251649889,0.18592698,0.18592698,0,0,0,0,52.7946,0,0,0,0,0,0,0,0.201632863,0.201632863,0.201632863,0,0,0,0,52.79022,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,52.79022,0,0,0,0,0,0,0,0,0,0.201632863,0.201632863,0.201632863,0,0,0,0,0,0,0,0,0,0,0,52.77663,0
11/21/2019 20:00,36,33,28.795,44.6921,47.208,0,0,0,0,0,0,0.251666994,0.185942411,0.185942411,0,0,0,0,52.34584,0,0,0,0,0,0,0,0.201654409,0.201654409,0.201654409,0,0,0,0,52.3416,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,52.3416,0,0,0,0,0,0,0,0,0,0.201654409,0.201654409,0.201654409,0,0,0,0,0,0,0,0,0,0,0,52.32819,0
11/21/2019 21:00,35,33,30.0979,44.5822,47.1516,0,0,0,0,0,0,0.251101555,0.185409588,0.185409588,0,0,0,0,47.02638,0,0,0,0,0,0,0,0.200877802,0.200877802,0.200877802,0,0,0,0,46.28054,0,0,0,0,0,0,0,0.269283633,0.269283633,0.269283633,0,0,0,0,46.28054,0,0,0,0,0,0,0,0,0,0.200877802,0.200877802,0.200877802,0,0,0,0,0,0,0,0,0,0,0,45.03321,0
11/21/2019 22:00,35,33,30.0979,44.6068,47.1379,0,0,0,0,0,0,0.251282179,0.18556664,0.18556664,0,0,0,0,45.89562,0,0,0,0,0,0,0,0.201088986,0.201088986,0.201088986,0,0,0,0,45.22312,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,45.22312,0,0,0,0,0,0,0,0,0,0.201088986,0.201088986,0.201088986,0,0,0,0,0,0,0,0,0,0,0,43.45619,0
11/21/2019 23:00,35,33,30.0979,44.5974,47.1271,0,0,0,0,0,0,0.251260869,0.185543295,0.185543295,0,0,0,0,45.14079,0,0,0,0,0,0,0,0.201050514,0.201050514,0.201050514,0,0,0,0,44.46664,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,44.46664,0,0,0,0,0,0,0,0,0,0.201050514,0.201050514,0.201050514,0,0,0,0,0,0,0,0,0,0,0,42.79821,0
11/22/2019 0:00,34,32,28.795,44.5912,47.119,0,0,0,0,0,0,0.251236251,0.18551783,0.18551783,0,0,0,0,44.21295,0,0,0,0,0,0,0,0.2010103,0.2010103,0.2010103,0,0,0,0,43.53604,0,0,0,0,0,0,0,0.269371432,0.269371432,0.269371432,0,0,0,0,43.53604,0,0,0,0,0,0,0,0,0,0.2010103,0.2010103,0.2010103,0,0,0,0,0,0,0,0,0,0,0,41.887589,0
11/22/2019 1:00,35,33,28.795,44.6409,47.1377,0,0,0,0,0,0,0.251479754,0.185743974,0.185743974,0,0,0,0,45.5078,0,0,0,0,0,0,0,0.201335527,0.201335527,0.201335527,0,0,0,0,44.83433,0,0,0,0,0,0,0,0.269328182,0.269328182,0.269328182,0,0,0,0,44.83433,0,0,0,0,0,0,0,0,0,0.201335527,0.201335527,0.201335527,0,0,0,0,0,0,0,0,0,0,0,43.16659,0
11/22/2019 2:00,35,32,28.1151,44.6152,47.1351,0,0,0,0,0,0,0.251367909,0.185643137,0.185643137,0,0,0,0,45.3668,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,44.60715,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,44.60715,0,0,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,0,0,0,0,0,0,0,43.03338,0
11/22/2019 3:00,35,32,28.1151,44.6123,47.1324,0,0,0,0,0,0,0.251345403,0.185622012,0.185622012,0,0,0,0,45.23628,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,44.47854,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,44.47854,0,0,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,0,0,0,0,0,0,0,42.87179,0
11/22/2019 4:00,35,32,28.1151,44.6152,47.1324,0,0,0,0,0,0,0.251336677,0.185613317,0.185613317,0,0,0,0,45.0142,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,44.3374,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,44.3374,0,0,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,0,0,0,0,0,0,0,42.68235,0
11/22/2019 5:00,34,31,26.6924,44.6152,47.1324,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,44.76104,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,44.08647,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,44.08647,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,42.43978,0
11/22/2019 6:00,34,31,26.6924,44.6094,47.1297,0,0,0,0,0,0,0.251327952,0.185604623,0.185604623,0,0,0,0,44.63558,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,43.96098,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,43.96098,0,0,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,0,0,0,0,0,0,0,42.315038,0
11/22/2019 7:00,34,31,26.6924,44.7104,47.1834,0,0,0,0,0,0,0.251831648,0.186080189,0.186080189,0,0,0,0,48.02034,0,0,0,0,0,0,0,0.201831596,0.201831596,0.201831596,0,0,0,0,48.06819,0,0,0,0,0,0,0,0.269203732,0.269203732,0.269203732,0,0,0,0,48.06819,0,0,0,0,0,0,0,0,0,0.201831596,0.201831596,0.201831596,0,0,0,0,0,0,0,0,0,0,0,47.5875081,0
11/22/2019 8:00,34,32,28.1151,44.6864,47.1944,0,0,0,0,0,0,0.251649976,0.185920492,0.185920492,0,0,0,0,49.89276,0,0,0,0,0,0,0,0.201614537,0.201614537,0.201614537,0,0,0,0,49.89459,0,0,0,0,0,0,0,0.26917597,0.26917597,0.26917597,0,0,0,0,49.89459,0,0,0,0,0,0,0,0,0,0.201614537,0.201614537,0.201614537,0,0,0,0,0,0,0,0,0,0,0,49.88202,0
11/22/2019 9:00,35,32,28.1151,44.6832,47.1972,0,0,0,0,0,0,0.251637286,0.185910688,0.185910688,0,0,0,0,50.40521,0,0,0,0,0,0,0,0.201603164,0.201603164,0.201603164,0,0,0,0,50.40114,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,50.40114,0,0,0,0,0,0,0,0,0,0.201603164,0.201603164,0.201603164,0,0,0,0,0,0,0,0,0,0,0,50.38867,0
11/22/2019 10:00,36,33,28.1857,44.6904,47.2025,0,0,0,0,0,0,0.251652885,0.185926401,0.185926401,0,0,0,0,51.3202,0,0,0,0,0,0,0,0.201627423,0.201627423,0.201627423,0,0,0,0,51.31616,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,51.31616,0,0,0,0,0,0,0,0,0,0.201627423,0.201627423,0.201627423,0,0,0,0,0,0,0,0,0,0,0,51.30345,0
11/22/2019 11:00,37,34,28.795,44.6912,47.2052,0,0,0,0,0,0,0.251669148,0.185942713,0.185942713,0,0,0,0,52.12364,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,52.11941,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,52.11941,0,0,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,0,0,0,0,0,0,0,52.10656,0
11/22/2019 12:00,38,34,28.795,44.6984,47.2106,0,0,0,0,0,0,0.251701453,0.185974316,0.185974316,0,0,0,0,52.96677,0,0,0,0,0,0,0,0.201700114,0.201700114,0.201700114,0,0,0,0,52.96236,0,0,0,0,0,0,0,0.269127045,0.269127045,0.269127045,0,0,0,0,52.96236,0,0,0,0,0,0,0,0,0,0.201700114,0.201700114,0.201700114,0,0,0,0,0,0,0,0,0,0,0,52.94906,0
11/22/2019 13:00,38,35,30.0979,44.7168,47.2241,0,0,0,0,0,0,0.251758222,0.186029588,0.186029588,0,0,0,0,55.94185,0,0,0,0,0,0,0,0.201783001,0.201783001,0.201783001,0,0,0,0,55.93767,0,0,0,0,0,0,0,0.269100174,0.269100174,0.269100174,0,0,0,0,55.93767,0,0,0,0,0,0,0,0,0,0.201783001,0.201783001,0.201783001,0,0,0,0,0,0,0,0,0,0,0,55.92458,0
11/22/2019 14:00,38,34,28.795,44.7039,47.2215,0,0,0,0,0,0,0.251715837,0.185991392,0.185991392,0,0,0,0,54.54788,0,0,0,0,0,0,0,0.201729734,0.201729734,0.201729734,0,0,0,0,54.54303,0,0,0,0,0,0,0,0.269099902,0.269099902,0.269099902,0,0,0,0,54.54303,0,0,0,0,0,0,0,0,0,0.201729734,0.201729734,0.201729734,0,0,0,0,0,0,0,0,0,0,0,54.52805,0
11/22/2019 15:00,38,34,28.795,44.7011,47.2188,0,0,0,0,0,0,0.251699136,0.185975506,0.185975506,0,0,0,0,54.16334,0,0,0,0,0,0,0,0.201706399,0.201706399,0.201706399,0,0,0,0,54.15859,0,0,0,0,0,0,0,0.269105329,0.269105329,0.269105329,0,0,0,0,54.15859,0,0,0,0,0,0,0,0,0,0.201706399,0.201706399,0.201706399,0,0,0,0,0,0,0,0,0,0,0,54.14383,0
11/22/2019 16:00,38,34,28.1151,44.6939,47.2134,0,0,0,0,0,0,0.251657607,0.185935583,0.185935583,0,0,0,0,53.30655,0,0,0,0,0,0,0,0.201647189,0.201647189,0.201647189,0,0,0,0,53.30199,0,0,0,0,0,0,0,0.269121615,0.269121615,0.269121615,0,0,0,0,53.30199,0,0,0,0,0,0,0,0,0,0.201647189,0.201647189,0.201647189,0,0,0,0,0,0,0,0,0,0,0,53.2882,0
11/22/2019 17:00,37,33,26.6924,44.6884,47.208,0,0,0,0,0,0,0.251649231,0.185926387,0.185926387,0,0,0,0,52.34861,0,0,0,0,0,0,0,0.201632035,0.201632035,0.201632035,0,0,0,0,52.34424,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,52.34424,0,0,0,0,0,0,0,0,0,0.201632035,0.201632035,0.201632035,0,0,0,0,0,0,0,0,0,0,0,52.33077,0
11/22/2019 18:00,37,33,26.6924,44.6966,47.2107,0,0,0,0,0,0,0.251684343,0.185958881,0.185958881,0,0,0,0,52.668,0,0,0,0,0,0,0,0.201678563,0.201678563,0.201678563,0,0,0,0,52.66357,0,0,0,0,0,0,0,0.269127045,0.269127045,0.269127045,0,0,0,0,52.66357,0,0,0,0,0,0,0,0,0,0.201678563,0.201678563,0.201678563,0,0,0,0,0,0,0,0,0,0,0,52.6502,0
11/22/2019 19:00,37,33,28.1151,44.6857,47.2053,0,0,0,0,0,0,0.251640847,0.185918044,0.185918044,0,0,0,0,52.16283,0,0,0,0,0,0,0,0.201619286,0.201619286,0.201619286,0,0,0,0,52.15845,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,52.15845,0,0,0,0,0,0,0,0,0,0.201619286,0.201619286,0.201619286,0,0,0,0,0,0,0,0,0,0,0,52.14503,0
11/22/2019 20:00,37,33,28.1151,44.6894,47.2053,0,0,0,0,0,0,0.25165886,0.185934252,0.185934252,0,0,0,0,52.15947,0,0,0,0,0,0,0,0.20164186,0.20164186,0.20164186,0,0,0,0,52.15522,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,52.15522,0,0,0,0,0,0,0,0,0,0.20164186,0.20164186,0.20164186,0,0,0,0,0,0,0,0,0,0,0,52.14201,0
11/22/2019 21:00,37,33,28.1151,44.5847,47.1516,0,0,0,0,0,0,0.251113344,0.18542022,0.18542022,0,0,0,0,47.02443,0,0,0,0,0,0,0,0.200892663,0.200892663,0.200892663,0,0,0,0,46.27862,0,0,0,0,0,0,0,0.269283633,0.269283633,0.269283633,0,0,0,0,46.27862,0,0,0,0,0,0,0,0,0,0.200892663,0.200892663,0.200892663,0,0,0,0,0,0,0,0,0,0,0,45.03156,0
11/22/2019 22:00,36,32,26.6924,44.6068,47.1379,0,0,0,0,0,0,0.251282179,0.18556664,0.18556664,0,0,0,0,45.60382,0,0,0,0,0,0,0,0.201088986,0.201088986,0.201088986,0,0,0,0,44.83879,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,44.83879,0,0,0,0,0,0,0,0,0,0.201088986,0.201088986,0.201088986,0,0,0,0,0,0,0,0,0,0,0,43.20402,0
11/22/2019 23:00,34,31,26.6924,44.5974,47.1271,0,0,0,0,0,0,0.251260869,0.185543295,0.185543295,0,0,0,0,44.55355,0,0,0,0,0,0,0,0.201050514,0.201050514,0.201050514,0,0,0,0,43.87883,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,43.87883,0,0,0,0,0,0,0,0,0,0.201050514,0.201050514,0.201050514,0,0,0,0,0,0,0,0,0,0,0,42.232826,0
11/23/2019 0:00,34,31,26.6924,44.5912,47.119,0,0,0,0,0,0,0.251210502,0.185493782,0.185493782,0,0,0,0,43.850808,0,0,0,0,0,0,0,0.200975519,0.200975519,0.200975519,0,0,0,0,43.175464,0,0,0,0,0,0,0,0.269376911,0.269376911,0.269376911,0,0,0,0,43.175464,0,0,0,0,0,0,0,0,0,0.200975519,0.200975519,0.200975519,0,0,0,0,0,0,0,0,0,0,0,41.533593,0
11/23/2019 1:00,34,32,28.1151,44.5818,47.1109,0,0,0,0,0,0,0.251186169,0.185468531,0.185468531,0,0,0,0,43.503487,0,0,0,0,0,0,0,0.200935536,0.200935536,0.200935536,0,0,0,0,42.825399,0,0,0,0,0,0,0,0.269398839,0.269398839,0.269398839,0,0,0,0,42.825399,0,0,0,0,0,0,0,0,0,0.200935536,0.200935536,0.200935536,0,0,0,0,0,0,0,0,0,0,0,41.17938,0
11/23/2019 2:00,34,32,28.1151,44.5989,47.1135,0,0,0,0,0,0,0.251227921,0.185505359,0.185505359,0,0,0,0,43.308012,0,0,0,0,0,0,0,0.200985834,0.200985834,0.200985834,0,0,0,0,42.629458,0,0,0,0,0,0,0,0.269404324,0.269404324,0.269404324,0,0,0,0,42.629458,0,0,0,0,0,0,0,0,0,0.200985834,0.200985834,0.200985834,0,0,0,0,0,0,0,0,0,0,0,40.983864,0
11/23/2019 3:00,34,32,28.1151,44.6017,47.1162,0,0,0,0,0,0,0.251219219,0.185496683,0.185496683,0,0,0,0,43.166219,0,0,0,0,0,0,0,0.200972535,0.200972535,0.200972535,0,0,0,0,42.487063,0,0,0,0,0,0,0,0.26940981,0.26940981,0.26940981,0,0,0,0,42.487063,0,0,0,0,0,0,0,0,0,0.200972535,0.200972535,0.200972535,0,0,0,0,0,0,0,0,0,0,0,40.840769,0
11/23/2019 4:00,35,32,28.1151,44.5982,47.1162,0,0,0,0,0,0,0.251209863,0.185487419,0.185487419,0,0,0,0,43.022377,0,0,0,0,0,0,0,0.200958412,0.200958412,0.200958412,0,0,0,0,42.342659,0,0,0,0,0,0,0,0.269415297,0.269415297,0.269415297,0,0,0,0,42.342659,0,0,0,0,0,0,0,0,0,0.200958412,0.200958412,0.200958412,0,0,0,0,0,0,0,0,0,0,0,40.696056,0
11/23/2019 5:00,36,34,30.0979,44.5982,47.1162,0,0,0,0,0,0,0.251199854,0.185477565,0.185477565,0,0,0,0,43.49345,0,0,0,0,0,0,0,0.200943465,0.200943465,0.200943465,0,0,0,0,42.81296,0,0,0,0,0,0,0,0.269420785,0.269420785,0.269420785,0,0,0,0,42.81296,0,0,0,0,0,0,0,0,0,0.200943465,0.200943465,0.200943465,0,0,0,0,0,0,0,0,0,0,0,41.123233,0
11/23/2019 6:00,37,35,30.723,44.5982,47.1162,0,0,0,0,0,0,0.251218856,0.185494701,0.185494701,0,0,0,0,43.80788,0,0,0,0,0,0,0,0.200967417,0.200967417,0.200967417,0,0,0,0,43.12497,0,0,0,0,0,0,0,0.269420785,0.269420785,0.269420785,0,0,0,0,43.12497,0,0,0,0,0,0,0,0,0,0.200967417,0.200967417,0.200967417,0,0,0,0,0,0,0,0,0,0,0,41.46759,0
11/23/2019 7:00,37,35,30.723,44.6965,47.1672,0,0,0,0,0,0,0.25174334,0.185987429,0.185987429,0,0,0,0,47.03843,0,0,0,0,0,0,0,0.201683605,0.201683605,0.201683605,0,0,0,0,46.24615,0,0,0,0,0,0,0,0.269290461,0.269290461,0.269290461,0,0,0,0,46.24615,0,0,0,0,0,0,0,0,0,0.201683605,0.201683605,0.201683605,0,0,0,0,0,0,0,0,0,0,0,45.09361,0
11/23/2019 8:00,38,36,33.4011,44.6661,47.1755,0,0,0,0,0,0,0.251621182,0.185885474,0.185885474,0,0,0,0,49.07344,0,0,0,0,0,0,0,0.201552864,0.201552864,0.201552864,0,0,0,0,48.38593,0,0,0,0,0,0,0,0.269235883,0.269235883,0.269235883,0,0,0,0,48.38593,0,0,0,0,0,0,0,0,0,0.201552864,0.201552864,0.201552864,0,0,0,0,0,0,0,0,0,0,0,47.9020707,0
11/23/2019 9:00,39,37,34.6129,44.6739,47.1836,0,0,0,0,0,0,0.251621865,0.185891025,0.185891025,0,0,0,0,51.20816,0,0,0,0,0,0,0,0.201567587,0.201567587,0.201567587,0,0,0,0,51.3228,0,0,0,0,0,0,0,0.269203187,0.269203187,0.269203187,0,0,0,0,51.3228,0,0,0,0,0,0,0,0,0,0.201567587,0.201567587,0.201567587,0,0,0,0,0,0,0,0,0,0,0,50.809572,0
11/23/2019 10:00,40,37,33.4011,44.6724,47.1864,0,0,0,0,0,0,0.251597081,0.185870353,0.185870353,0,0,0,0,52.24116,0,0,0,0,0,0,0,0.201541098,0.201541098,0.201541098,0,0,0,0,52.26599,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,52.26599,0,0,0,0,0,0,0,0,0,0.201541098,0.201541098,0.201541098,0,0,0,0,0,0,0,0,0,0,0,52.25449,0
11/23/2019 11:00,40,38,35.694,44.6751,47.1891,0,0,0,0,0,0,0.25159468,0.185869009,0.185869009,0,0,0,0,55.53405,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,55.53072,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,55.53072,0,0,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,0,0,0,0,0,0,0,55.52016,0
11/23/2019 12:00,40,38,35.694,44.6731,47.1891,0,0,0,0,0,0,0.251585475,0.185860706,0.185860706,0,0,0,0,55.54476,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,55.54131,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,55.54131,0,0,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,0,0,0,0,0,0,0,55.53042,0
11/23/2019 13:00,42,40,37.8027,44.6731,47.1891,0,0,0,0,0,0,0.251602799,0.185877155,0.185877155,0,0,0,0,69.1204,0,0,0,0,0,0,0,0.201552917,0.201552917,0.201552917,0,0,0,0,69.1209,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,69.1209,0,0,0,0,0,0,0,0,0,0.201552917,0.201552917,0.201552917,0,0,0,0,0,0,0,0,0,0,0,69.1186,0
11/23/2019 14:00,43,41,38.8385,44.6778,47.1918,0,0,0,0,0,0,0.251593594,0.185868851,0.185868851,0,0,0,0,85.1164,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,85.1214,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,85.1214,0,0,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,0,0,0,0,0,0,0,84.270186,0
11/23/2019 15:00,44,41,37.7199,44.6758,47.1918,0,0,0,0,0,0,0.251610921,0.185885303,0.185885303,0,0,0,0,86.5938,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,86.6,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,86.6,0,0,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,0,0,0,0,0,0,0,85.734,0
11/23/2019 16:00,46,43,39.7547,49.8472,47.1918,0,0,0,0,0,0,0.289512387,0.220273328,0.220273328,0,0,0,0,55.81257,0,0,0,0,0,0,0,0.248659915,0.248659915,0.248659915,0,0,0,0,56.06597,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,67.24522,0,0,0,2802040,0,0,0,0.221602,0,0.165125457,0.249003777,0.249003777,38.55734462,0,0,0,0,0,0,0,8400000,0,2802040,55.5053103,0.441324255
11/23/2019 17:00,46,44,42.0282,50.7039,47.1918,0,0,0,0,0,0,0.300639493,0.230430272,0.230430272,0,0,0,0,58.52697,0,0,0,0,0,0,0,0.262102406,0.262102406,0.262102406,0,0,0,0,58.60616,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,69.7704,0,0,0,2802040,0,0,0,0.187586,0,0.182760606,0.257969331,0.257969331,42.67521072,0,0,0,0,0,0,0,8400000,0,2802040,58.0200984,0.459516955
11/23/2019 18:00,47,45,42.9206,51.6861,47.1945,0,0,0,0,0,0,0.309536911,0.238568888,0.238568888,0,0,0,0,58.54236,0,0,0,0,0,0,0,0.272861489,0.272861489,0.272861489,0,0,0,0,58.59837,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,69.6104,0,0,0,2830770,0,0,0,0.189508,0,0.190767931,0.268500056,0.268500056,45.00167806,0,0,0,0,0,0,0,8400000,0,2830770,58.0123863,0.465072788
11/23/2019 19:00,46,45,44.2107,51.7103,47.1945,0,0,0,0,0,0,0.309946821,0.238944119,0.238944119,0,0,0,0,59.43618,0,0,0,0,0,0,0,0.273329785,0.273329785,0.273329785,0,0,0,0,59.43604,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,71.2774,0,0,0,2830910,0,0,0,0.189518,0,0.190969013,0.26874896,0.26874896,45.05134081,0,0,0,0,0,0,0,8400000,0,2830910,58.8416796,0.466190324
11/23/2019 20:00,48,46,44.2107,52.6814,47.1972,0,0,0,0,0,0,0.31882307,0.247076891,0.247076891,0,0,0,0,58.38665,0,0,0,0,0,0,0,0.284047946,0.284047946,0.284047946,0,0,0,0,58.43488,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,69.171,0,0,0,2859630,0,0,0,0.19144,0,0.199208118,0.279558245,0.279558245,47.47179261,0,0,0,0,0,0,0,8400000,0,2859630,57.8505312,0.470963849
11/23/2019 21:00,48,46,44.1241,52.7049,47.1542,0,0,0,0,0,0,0.319368962,0.247557188,0.247557188,0,0,0,0,53.43821,0,0,0,0,0,0,0,0.284634428,0.284634428,0.284634428,0,0,0,0,53.38552,0,0,0,0,0,0,0,0.269283633,0.269283633,0.269283633,0,0,0,0,61.59496,0,0,0,2228100,0,0,0,0.149171,0,0.214629501,0.279933814,0.279933814,39.85133254,0,0,0,0,0,0,0,8400000,0,2228100,52.8516648,0.545613424
11/23/2019 22:00,48,47,46.156,53.5869,47.1486,0,0,0,0,0,0,0.327216388,0.254753929,0.254753929,0,0,0,0,51.24454,0,0,0,0,0,0,0,0.294065425,0.294065425,0.294065425,0,0,0,0,51.24625,0,0,0,0,0,0,0,0.344707599,0.344707599,0.344707599,0,0,0,0,57.41639,0,0,0,2138880,0,0,0,0.143199,0,0.225716033,0.290137196,0.290137196,40.23162565,0,0,0,0,0,0,0,8400000,0,2138880,100.4774256,0.563719848
11/23/2019 23:00,50,48,46.0682,54.5637,47.1459,0,0,0,0,0,0,0.336893471,0.263643037,0.263643037,0,0,0,0,51.00719,0,0,0,0,0,0,0,0.305634459,0.305634459,0.305634459,0,0,0,0,51.01241,0,0,0,0,0,0,0,0.363384389,0.363384389,0.363384389,0,0,0,0,56.12683,0,0,0,2109740,0,0,0,0.141248,0,0.236618669,0.301802392,0.301802392,41.60032251,0,0,0,0,0,0,0,8400000,0,2109740,101.5234425,0.577455663
11/24/2019 0:00,51,49,47.2235,55.5487,46.9432,0,0,0,0,0,0,0.347898518,0.27367002,0.27367002,0,0,0,0,50.82098,0,0,0,0,0,0,0,0.318535875,0.318535875,0.318535875,0,0,0,0,50.827,0,0,0,0,0,0,0,0.383955831,0.383955831,0.383955831,0,0,0,0,55.29589,0,0,0,2095250,0,0,0,0.14032,0,0.248167892,0.314676138,0.314676138,43.33114796,0,0,0,0,0,0,0,8400000,0,2095250,102.958148,0.589666043
11/24/2019 1:00,52,50,48.2468,56.5362,46.7325,0,0,0,0,0,0,0.359454064,0.284211191,0.284211191,0,0,0,0,49.93376,0,0,0,0,0,0,0,0.332026554,0.332026554,0.332026554,0,0,0,0,49.93795,0,0,0,0,0,0,0,0.405396577,0.405396577,0.405396577,0,0,0,0,53.33579,0,0,0,1951640,0,0,0,0.130749,0,0.263970897,0.328118345,0.328118345,42.93134672,0,0,0,0,0,0,0,8400000,0,1951640,101.6653067,0.625106926
11/24/2019 2:00,50,48,46.3701,54.5916,47.1324,0,0,0,0,0,0,0.337735302,0.26441034,0.26441034,0,0,0,0,50.46841,0,0,0,0,0,0,0,0.306530761,0.306530761,0.306530761,0,0,0,0,50.44427,0,0,0,0,0,0,0,0.365068975,0.365068975,0.365068975,0,0,0,0,56.44804,0,0,0,1879180,0,0,0,0.125814,0,0.243309306,0.302255648,0.302255648,38.10183176,0,0,0,0,0,0,0,8400000,0,1879180,97.55943176,0.622991508
11/24/2019 3:00,50,47,44.3676,53.5745,47.1297,0,0,0,0,0,0,0.327209534,0.254739188,0.254739188,0,0,0,0,50.26159,0,0,0,0,0,0,0,0.293977365,0.293977365,0.293977365,0,0,0,0,50.24485,0,0,0,0,0,0,0,0.3444663,0.3444663,0.3444663,0,0,0,0,55.84482,0,0,0,1879050,0,0,0,0.125806,0,0.232543431,0.290058324,0.290058324,36.41339452,0,0,0,0,0,0,0,8400000,0,1879050,95.59660452,0.61049959
11/24/2019 4:00,50,48,46.2816,54.5229,47.1297,0,0,0,0,0,0,0.336289821,0.26308053,0.26308053,0,0,0,0,49.84935,0,0,0,0,0,0,0,0.304896077,0.304896077,0.304896077,0,0,0,0,49.85545,0,0,0,0,0,0,0,0.361907901,0.361907901,0.361907901,0,0,0,0,53.29925,0,0,0,1878900,0,0,0,0.125796,0,0.242552237,0.301391222,0.301391222,37.97761655,0,0,0,0,0,0,0,8400000,0,1878900,96.45678655,0.616042066
11/24/2019 5:00,49,47,45.0969,53.5716,47.127,0,0,0,0,0,0,0.327155789,0.254688911,0.254688911,0,0,0,0,50.10942,0,0,0,0,0,0,0,0.293919308,0.293919308,0.293919308,0,0,0,0,50.09442,0,0,0,0,0,0,0,0.344323871,0.344323871,0.344323871,0,0,0,0,55.35503,0,0,0,1850210,0,0,0,0.123876,0,0.233313099,0.290045527,0.290045527,35.97318571,0,0,0,0,0,0,0,8400000,0,1850210,94.97035571,0.61595401
11/24/2019 6:00,48,46,44.2801,52.5752,47.127,0,0,0,0,0,0,0.317547561,0.245875281,0.245875281,0,0,0,0,50.15878,0,0,0,0,0,0,0,0.282382415,0.282382415,0.282382415,0,0,0,0,50.14259,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,55.94846,0,0,0,1850070,0,0,0,0.123866,0,0.223207628,0.278589155,0.278589155,34.41247807,0,0,0,0,0,0,0,8400000,0,1850070,93.50332807,0.606485126
11/24/2019 7:00,48,46,44.2801,52.554,47.178,0,0,0,0,0,0,0.316966206,0.245366335,0.245366335,0,0,0,0,55.35607,0,0,0,0,0,0,0,0.281767819,0.281767819,0.281767819,0,0,0,0,55.41016,0,0,0,0,0,0,0,0.269214354,0.269214354,0.269214354,0,0,0,0,64.15762,0,0,0,2596300,0,0,0,0.173815,0,0.20418479,0.278200181,0.278200181,44.17708078,0,0,0,0,0,0,0,8400000,0,2596300,54.8560584,0.496861106
11/24/2019 8:00,49,47,45.0969,53.6342,47.189,0,0,0,0,0,0,0.327834567,0.255341036,0.255341036,0,0,0,0,56.35206,0,0,0,0,0,0,0,0.294855846,0.294855846,0.294855846,0,0,0,0,56.41202,0,0,0,0,0,0,0,0.34629455,0.34629455,0.34629455,0,0,0,0,65.5416,0,0,0,2743580,0,0,0,0.183673,0,0.211039342,0.290595296,0.290595296,48.25027646,0,0,0,0,0,0,0,8400000,0,2743580,55.8478998,0.490179327
11/24/2019 9:00,49,47,45.0969,53.6768,47.1918,0,0,0,0,0,0,0.328580728,0.256027076,0.256027076,0,0,0,0,57.62719,0,0,0,0,0,0,0,0.295721154,0.295721154,0.295721154,0,0,0,0,57.63085,0,0,0,0,0,0,0,0.347985745,0.347985745,0.347985745,0,0,0,0,67.90403,0,0,0,2773030,0,0,0,0.185644,0,0.210731013,0.291065173,0.291065173,48.69695168,0,0,0,0,0,0,0,8400000,0,2773030,57.0545415,0.488595601
11/24/2019 10:00,50,47,44.2801,53.683,47.1918,0,0,0,0,0,0,0.328665773,0.256106104,0.256106104,0,0,0,0,57.99339,0,0,0,0,0,0,0,0.295822534,0.295822534,0.295822534,0,0,0,0,57.99199,0,0,0,0,0,0,0,0.348195403,0.348195403,0.348195403,0,0,0,0,68.52141,0,0,0,2801900,0,0,0,0.187576,0,0.21009052,0.291115689,0.291115689,49.05438574,0,0,0,0,0,0,0,8400000,0,2801900,57.4120701,0.485825243
11/24/2019 11:00,50,47,44.2801,53.6832,47.1945,0,0,0,0,0,0,0.328723903,0.256160417,0.256160417,0,0,0,0,58.31091,0,0,0,0,0,0,0,0.295892895,0.295892895,0.295892895,0,0,0,0,58.30918,0,0,0,0,0,0,0,0.348340656,0.348340656,0.348340656,0,0,0,0,69.0328,0,0,0,2830770,0,0,0,0.189508,0,0.209445459,0.291157097,0.291157097,49.40766008,0,0,0,0,0,0,0,8400000,0,2830770,57.7260882,0.483067095
11/24/2019 12:00,50,46,42.1336,52.718,47.1998,0,0,0,0,0,0,0.319518431,0.2477163,0.2477163,0,0,0,0,60.61503,0,0,0,0,0,0,0,0.284834661,0.284834661,0.284834661,0,0,0,0,60.5648,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,73.1485,0,0,0,2917080,0,0,0,0.195285,0,0.198241681,0.279964356,0.279964356,48.19057023,0,0,0,0,0,0,0,8400000,0,2917080,59.959152,0.467423548
11/24/2019 13:00,51,46,41.2292,52.711,47.0052,0,0,0,0,0,0,0.320003595,0.248069691,0.248069691,0,0,0,0,60.59697,0,0,0,0,0,0,0,0.285242779,0.285242779,0.285242779,0,0,0,0,60.59666,0,0,0,0,0,0,0,0.269691823,0.269691823,0.269691823,0,0,0,0,72.9672,0,0,0,2989320,0,0,0,0.200177,0,0.196942758,0.280459255,0.280459255,49.06041035,0,0,0,0,0,0,0,8400000,0,2989320,59.9906934,0.46039577
11/24/2019 14:00,51,45,38.8378,51.7535,47.0187,0,0,0,0,0,0,0.311191551,0.240002454,0.240002454,0,0,0,0,64.3942,0,0,0,0,0,0,0,0.274622787,0.274622787,0.274622787,0,0,0,0,64.34966,0,0,0,0,0,0,0,0.269653341,0.269653341,0.269653341,0,0,0,0,79.4161,0,0,0,3176390,0,0,0,0.2127,0,0.18418269,0.269687466,0.269687466,48.75300444,0,0,0,0,0,0,0,8400000,0,3176390,63.7061634,0.437563087
