Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
11/24/2019 15:00,50,44,37.3864,50.7908,47.208,0,0,0,0,0,0,0.302091887,0.231764092,0.231764092,0,0,0,0,63.44001,0,0,0,0,0,0,0,0.263813229,0.263813229,0.263813229,0,0,0,0,63.34783,0,0,0,0,0,0,0,0.269137367,0.269137367,0.269137367,0,0,0,0,78.2307,0,0,0,2990630,0,0,0,0.200207,0,0.179419568,0.258816884,0.258816884,44.71479531,0,0,0,0,0,0,0,8400000,0,2990630,62.7143517,0.444877562
11/24/2019 16:00,49,43,36.3149,49.7788,47.2026,0,0,0,0,0,0,0.29326415,0.223699853,0.223699853,0,0,0,0,63.32506,0,0,0,0,0,0,0,0.2530783,0.2530783,0.2530783,0,0,0,0,63.24139,0,0,0,0,0,0,0,0.269148235,0.269148235,0.269148235,0,0,0,0,78.2484,0,0,0,2946670,0,0,0,0.197266,0,0.17185719,0.248326834,0.248326834,42.20053557,0,0,0,0,0,0,0,8400000,0,2946670,62.6089761,0.441308171
11/24/2019 17:00,48,42,35.2019,49.6855,47.1972,0,0,0,0,0,0,0.292096059,0.222632341,0.222632341,0,0,0,0,58.58839,0,0,0,0,0,0,0,0.251673001,0.251673001,0.251673001,0,0,0,0,58.5691,0,0,0,0,0,0,0,0.269159108,0.269159108,0.269159108,0,0,0,0,67.89974,0,0,0,2888930,0,0,0,0.193401,0,0.172324089,0.247427656,0.247427656,41.48601918,0,0,0,0,0,0,0,8400000,0,2888930,57.983409,0.440455404
11/24/2019 18:00,48,42,35.2019,49.6731,47.1972,0,0,0,0,0,0,0.291948832,0.22249799,0.22249799,0,0,0,0,58.40543,0,0,0,0,0,0,0,0.251497476,0.251497476,0.251497476,0,0,0,0,58.3993,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,67.51059,0,0,0,2888650,0,0,0,0.193382,0,0.172252896,0.247332554,0.247332554,41.4648606,0,0,0,0,0,0,0,8400000,0,2888650,57.815307,0.440295587
11/24/2019 19:00,47,42,36.3149,49.6728,47.1972,0,0,0,0,0,0,0.291943776,0.222493378,0.222493378,0,0,0,0,58.39163,0,0,0,0,0,0,0,0.25149131,0.25149131,0.25149131,0,0,0,0,58.38655,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,67.48031,0,0,0,2888640,0,0,0,0.193382,0,0.172252076,0.247331543,0.247331543,41.46451968,0,0,0,0,0,0,0,8400000,0,2888640,57.8026845,0.440288093
11/24/2019 20:00,47,42,36.3981,49.6728,47.1972,0,0,0,0,0,0,0.291942933,0.22249261,0.22249261,0,0,0,0,58.39102,0,0,0,0,0,0,0,0.251490283,0.251490283,0.251490283,0,0,0,0,58.38616,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,67.47898,0,0,0,2888640,0,0,0,0.193382,0,0.172252076,0.247331543,0.247331543,41.46451968,0,0,0,0,0,0,0,8400000,0,2888640,57.8022984,0.440288093
11/24/2019 21:00,46,41,35.2845,44.604,47.1569,0,0,0,0,0,0,0.251192378,0.185493146,0.185493146,0,0,0,0,95.8072,0,0,0,0,0,0,0,0.200996917,0.200996917,0.200996917,0,0,0,0,88.5632,0,0,0,0,0,0,0,0.269272712,0.269272712,0.269272712,0,0,0,0,81.2397,0,0,0,0,0,0,0,0,0,0.201016118,0.201016118,0.201016118,0,0,0,0,0,0,0,0,0,0,0,71.9774,0
11/24/2019 22:00,46,41,35.2845,44.6296,47.1513,0,0,0,0,0,0,0.251389928,0.185668728,0.185668728,0,0,0,0,66.3012,0,0,0,0,0,0,0,0.201238577,0.201238577,0.201238577,0,0,0,0,64.3224,0,0,0,0,0,0,0,0.269289915,0.269289915,0.269289915,0,0,0,0,64.3224,0,0,0,0,0,0,0,0,0,0.201238577,0.201238577,0.201238577,0,0,0,0,0,0,0,0,0,0,0,60.33075,0
11/24/2019 23:00,46,40,32.2937,44.6293,47.1486,0,0,0,0,0,0,0.251406787,0.18568311,0.18568311,0,0,0,0,56.20143,0,0,0,0,0,0,0,0.201257503,0.201257503,0.201257503,0,0,0,0,54.81511,0,0,0,0,0,0,0,0.269295379,0.269295379,0.269295379,0,0,0,0,54.81511,0,0,0,0,0,0,0,0,0,0.201257503,0.201257503,0.201257503,0,0,0,0,0,0,0,0,0,0,0,52.02264,0
11/25/2019 0:00,45,40,34.1257,44.6265,47.1459,0,0,0,0,0,0,0.251398048,0.185674403,0.185674403,0,0,0,0,55.71633,0,0,0,0,0,0,0,0.201244172,0.201244172,0.201244172,0,0,0,0,54.35344,0,0,0,0,0,0,0,0.269300843,0.269300843,0.269300843,0,0,0,0,54.35344,0,0,0,0,0,0,0,0,0,0.201244172,0.201244172,0.201244172,0,0,0,0,0,0,0,0,0,0,0,51.38095,0
11/25/2019 1:00,45,39,30.2906,44.6124,47.1379,0,0,0,0,0,0,0.251300342,0.185582196,0.185582196,0,0,0,0,49.83899,0,0,0,0,0,0,0,0.201109555,0.201109555,0.201109555,0,0,0,0,48.79739,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,48.79739,0,0,0,0,0,0,0,0,0,0.201109555,0.201109555,0.201109555,0,0,0,0,0,0,0,0,0,0,0,46.19041,0
11/25/2019 2:00,45,38,29.0252,44.6151,47.1351,0,0,0,0,0,0,0.251367909,0.185643137,0.185643137,0,0,0,0,47.81586,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,46.96572,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,46.96572,0,0,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,0,0,0,0,0,0,0,45.36495,0
11/25/2019 3:00,44,37,27.687,44.6123,47.1324,0,0,0,0,0,0,0.251345403,0.185622012,0.185622012,0,0,0,0,47.0692,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,46.38397,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,46.38397,0,0,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,0,0,0,0,0,0,0,44.7194,0
11/25/2019 4:00,44,37,27.687,44.6152,47.1324,0,0,0,0,0,0,0.251336677,0.185613317,0.185613317,0,0,0,0,46.9262,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,46.24148,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,46.24148,0,0,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,0,0,0,0,0,0,0,44.56653,0
11/25/2019 5:00,43,36,26.9877,44.6152,47.1324,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,46.48854,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,45.81128,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,45.81128,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,44.07878,0
11/25/2019 6:00,43,36,26.9877,44.6094,47.1297,0,0,0,0,0,0,0.251327952,0.185604623,0.185604623,0,0,0,0,46.36159,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,45.68446,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,45.68446,0,0,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,0,0,0,0,0,0,0,43.95407,0
11/25/2019 7:00,42,35,23.957,44.7104,47.1834,0,0,0,0,0,0,0.251831648,0.186080189,0.186080189,0,0,0,0,49.37536,0,0,0,0,0,0,0,0.201831596,0.201831596,0.201831596,0,0,0,0,49.30915,0,0,0,0,0,0,0,0.269203732,0.269203732,0.269203732,0,0,0,0,49.30915,0,0,0,0,0,0,0,0,0,0.201831596,0.201831596,0.201831596,0,0,0,0,0,0,0,0,0,0,0,48.8160585,0
11/25/2019 8:00,41,34,23.957,44.6864,47.1944,0,0,0,0,0,0,0.251649976,0.185920492,0.185920492,0,0,0,0,50.58722,0,0,0,0,0,0,0,0.201614537,0.201614537,0.201614537,0,0,0,0,50.5892,0,0,0,0,0,0,0,0.26917597,0.26917597,0.26917597,0,0,0,0,50.5892,0,0,0,0,0,0,0,0,0,0.201614537,0.201614537,0.201614537,0,0,0,0,0,0,0,0,0,0,0,50.57679,0
11/25/2019 9:00,42,35,23.957,44.6832,47.1972,0,0,0,0,0,0,0.251637286,0.185910688,0.185910688,0,0,0,0,51.42918,0,0,0,0,0,0,0,0.201603164,0.201603164,0.201603164,0,0,0,0,51.42514,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,51.42514,0,0,0,0,0,0,0,0,0,0.201603164,0.201603164,0.201603164,0,0,0,0,0,0,0,0,0,0,0,51.41288,0
11/25/2019 10:00,44,37,26.2666,44.6904,47.2025,0,0,0,0,0,0,0.251652885,0.185926401,0.185926401,0,0,0,0,55.59896,0,0,0,0,0,0,0,0.201627423,0.201627423,0.201627423,0,0,0,0,55.59522,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,55.59522,0,0,0,0,0,0,0,0,0,0.201627423,0.201627423,0.201627423,0,0,0,0,0,0,0,0,0,0,0,55.58363,0
11/25/2019 11:00,43,35,23.957,44.6912,47.2052,0,0,0,0,0,0,0.251669148,0.185942713,0.185942713,0,0,0,0,52.67338,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,52.66916,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,52.66916,0,0,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,0,0,0,0,0,0,0,52.65619,0
11/25/2019 12:00,43,35,22.2768,44.6984,47.2106,0,0,0,0,0,0,0.251701453,0.185974316,0.185974316,0,0,0,0,53.86245,0,0,0,0,0,0,0,0.201700114,0.201700114,0.201700114,0,0,0,0,53.85834,0,0,0,0,0,0,0,0.269127045,0.269127045,0.269127045,0,0,0,0,53.85834,0,0,0,0,0,0,0,0,0,0.201700114,0.201700114,0.201700114,0,0,0,0,0,0,0,0,0,0,0,53.84526,0
11/25/2019 13:00,42,34,22.2768,44.7168,47.2241,0,0,0,0,0,0,0.251758222,0.186029588,0.186029588,0,0,0,0,54.52366,0,0,0,0,0,0,0,0.201783001,0.201783001,0.201783001,0,0,0,0,54.51926,0,0,0,0,0,0,0,0.269100174,0.269100174,0.269100174,0,0,0,0,54.51926,0,0,0,0,0,0,0,0,0,0.201783001,0.201783001,0.201783001,0,0,0,0,0,0,0,0,0,0,0,54.50564,0
11/25/2019 14:00,42,34,21.3878,44.7039,47.2215,0,0,0,0,0,0,0.251715837,0.185991392,0.185991392,0,0,0,0,54.54788,0,0,0,0,0,0,0,0.201729734,0.201729734,0.201729734,0,0,0,0,54.54303,0,0,0,0,0,0,0,0.269099902,0.269099902,0.269099902,0,0,0,0,54.54303,0,0,0,0,0,0,0,0,0,0.201729734,0.201729734,0.201729734,0,0,0,0,0,0,0,0,0,0,0,54.52805,0
11/25/2019 15:00,40,33,22.2768,44.7011,47.2188,0,0,0,0,0,0,0.251699136,0.185975506,0.185975506,0,0,0,0,53.69941,0,0,0,0,0,0,0,0.201706399,0.201706399,0.201706399,0,0,0,0,53.69485,0,0,0,0,0,0,0,0.269105329,0.269105329,0.269105329,0,0,0,0,53.69485,0,0,0,0,0,0,0,0,0,0.201706399,0.201706399,0.201706399,0,0,0,0,0,0,0,0,0,0,0,53.68062,0
11/25/2019 16:00,40,33,21.3878,44.6939,47.2134,0,0,0,0,0,0,0.251657607,0.185935583,0.185935583,0,0,0,0,52.8608,0,0,0,0,0,0,0,0.201647189,0.201647189,0.201647189,0,0,0,0,52.85621,0,0,0,0,0,0,0,0.269121615,0.269121615,0.269121615,0,0,0,0,52.85621,0,0,0,0,0,0,0,0,0,0.201647189,0.201647189,0.201647189,0,0,0,0,0,0,0,0,0,0,0,52.8424,0
11/25/2019 17:00,39,32,18.4902,44.6884,47.208,0,0,0,0,0,0,0.251649231,0.185926387,0.185926387,0,0,0,0,52.08123,0,0,0,0,0,0,0,0.201632035,0.201632035,0.201632035,0,0,0,0,52.07685,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,52.07685,0,0,0,0,0,0,0,0,0,0.201632035,0.201632035,0.201632035,0,0,0,0,0,0,0,0,0,0,0,52.06325,0
11/25/2019 18:00,37,30,17.5041,44.6966,47.2107,0,0,0,0,0,0,0.251684343,0.185958881,0.185958881,0,0,0,0,51.8012,0,0,0,0,0,0,0,0.201678563,0.201678563,0.201678563,0,0,0,0,51.79674,0,0,0,0,0,0,0,0.269127045,0.269127045,0.269127045,0,0,0,0,51.79674,0,0,0,0,0,0,0,0,0,0.201678563,0.201678563,0.201678563,0,0,0,0,0,0,0,0,0,0,0,51.7832,0
11/25/2019 19:00,36,30,17.5041,44.6857,47.2053,0,0,0,0,0,0,0.251640847,0.185918044,0.185918044,0,0,0,0,51.28479,0,0,0,0,0,0,0,0.201619286,0.201619286,0.201619286,0,0,0,0,51.28036,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,51.28036,0,0,0,0,0,0,0,0,0,0.201619286,0.201619286,0.201619286,0,0,0,0,0,0,0,0,0,0,0,51.26677,0
11/25/2019 20:00,36,30,17.5041,44.6894,47.2053,0,0,0,0,0,0,0.25165886,0.185934252,0.185934252,0,0,0,0,51.28163,0,0,0,0,0,0,0,0.20164186,0.20164186,0.20164186,0,0,0,0,51.27725,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,51.27725,0,0,0,0,0,0,0,0,0,0.20164186,0.20164186,0.20164186,0,0,0,0,0,0,0,0,0,0,0,51.26396,0
11/25/2019 21:00,35,29,16.3965,44.5847,47.1516,0,0,0,0,0,0,0.251113344,0.18542022,0.18542022,0,0,0,0,45.98267,0,0,0,0,0,0,0,0.200892663,0.200892663,0.200892663,0,0,0,0,45.24101,0,0,0,0,0,0,0,0.269283633,0.269283633,0.269283633,0,0,0,0,45.24101,0,0,0,0,0,0,0,0,0,0.200892663,0.200892663,0.200892663,0,0,0,0,0,0,0,0,0,0,0,44.01655,0
11/25/2019 22:00,34,28,15.231,44.6068,47.1379,0,0,0,0,0,0,0.251282179,0.18556664,0.18556664,0,0,0,0,44.631996,0,0,0,0,0,0,0,0.201088986,0.201088986,0.201088986,0,0,0,0,43.958803,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,43.958803,0,0,0,0,0,0,0,0,0,0.201088986,0.201088986,0.201088986,0,0,0,0,0,0,0,0,0,0,0,42.21741,0
11/25/2019 23:00,33,27,12.6985,44.5974,47.1271,0,0,0,0,0,0,0.251260869,0.185543295,0.185543295,0,0,0,0,43.732732,0,0,0,0,0,0,0,0.201050514,0.201050514,0.201050514,0,0,0,0,43.058383,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,43.058383,0,0,0,0,0,0,0,0,0,0.201050514,0.201050514,0.201050514,0,0,0,0,0,0,0,0,0,0,0,41.418792,0
11/26/2019 0:00,32,26,11.3141,44.5912,47.119,0,0,0,0,0,0,0.251210502,0.185493782,0.185493782,0,0,0,0,42.87679,0,0,0,0,0,0,0,0.200975519,0.200975519,0.200975519,0,0,0,0,42.201642,0,0,0,0,0,0,0,0.269376911,0.269376911,0.269376911,0,0,0,0,42.201642,0,0,0,0,0,0,0,0,0,0.200975519,0.200975519,0.200975519,0,0,0,0,0,0,0,0,0,0,0,40.583517,0
11/26/2019 1:00,32,26,12.7659,44.5884,47.1136,0,0,0,0,0,0,0.251212563,0.185493161,0.185493161,0,0,0,0,42.438627,0,0,0,0,0,0,0,0.200971133,0.200971133,0.200971133,0,0,0,0,41.762666,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,41.762666,0,0,0,0,0,0,0,0,0,0.200971133,0.200971133,0.200971133,0,0,0,0,0,0,0,0,0,0,0,40.092505,0
11/26/2019 2:00,31,25,11.3811,44.6017,47.1162,0,0,0,0,0,0,0.251314799,0.185586978,0.185586978,0,0,0,0,42.518977,0,0,0,0,0,0,0,0.20110453,0.20110453,0.20110453,0,0,0,0,41.844641,0,0,0,0,0,0,0,0.269382666,0.269382666,0.269382666,0,0,0,0,41.844641,0,0,0,0,0,0,0,0,0,0.20110453,0.20110453,0.20110453,0,0,0,0,0,0,0,0,0,0,0,40.169054,0
11/26/2019 3:00,31,25,12.7659,44.5982,47.1162,0,0,0,0,0,0,0.251282013,0.185557408,0.185557408,0,0,0,0,42.550936,0,0,0,0,0,0,0,0.201063209,0.201063209,0.201063209,0,0,0,0,41.876433,0,0,0,0,0,0,0,0.269382666,0.269382666,0.269382666,0,0,0,0,41.876433,0,0,0,0,0,0,0,0,0,0.201063209,0.201063209,0.201063209,0,0,0,0,0,0,0,0,0,0,0,40.200192,0
11/26/2019 4:00,30,25,11.3811,44.6044,47.1189,0,0,0,0,0,0,0.251229601,0.185508527,0.185508527,0,0,0,0,42.307574,0,0,0,0,0,0,0,0.200992609,0.200992609,0.200992609,0,0,0,0,41.590875,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,41.590875,0,0,0,0,0,0,0,0,0,0.200992609,0.200992609,0.200992609,0,0,0,0,0,0,0,0,0,0,0,39.955736,0
11/26/2019 5:00,29,24,11.3811,44.6011,47.1189,0,0,0,0,0,0,0.251210228,0.185489402,0.185489402,0,0,0,0,41.878526,0,0,0,0,0,0,0,0.200963532,0.200963532,0.200963532,0,0,0,0,41.201827,0,0,0,0,0,0,0,0.269404324,0.269404324,0.269404324,0,0,0,0,41.201827,0,0,0,0,0,0,0,0,0,0.200963532,0.200963532,0.200963532,0,0,0,0,0,0,0,0,0,0,0,39.5784309,0
11/26/2019 6:00,28,23,9.90281,44.6011,47.1189,0,0,0,0,0,0,0.251190863,0.185470283,0.185470283,0,0,0,0,41.5191904,0,0,0,0,0,0,0,0.200934462,0.200934462,0.200934462,0,0,0,0,40.8431884,0,0,0,0,0,0,0,0.269415297,0.269415297,0.269415297,0,0,0,0,40.8431884,0,0,0,0,0,0,0,0,0,0.200934462,0.200934462,0.200934462,0,0,0,0,0,0,0,0,0,0,0,39.223,0
11/26/2019 7:00,27,22,8.3827,44.6984,47.1699,0,0,0,0,0,0,0.251746185,0.18599082,0.18599082,0,0,0,0,44.346028,0,0,0,0,0,0,0,0.201689505,0.201689505,0.201689505,0,0,0,0,43.675133,0,0,0,0,0,0,0,0.269284999,0.269284999,0.269284999,0,0,0,0,43.675133,0,0,0,0,0,0,0,0,0,0.201689505,0.201689505,0.201689505,0,0,0,0,0,0,0,0,0,0,0,42.619346,0
11/26/2019 8:00,27,22,9.96913,44.6734,47.1809,0,0,0,0,0,0,0.251627979,0.185892428,0.185892428,0,0,0,0,45.915027,0,0,0,0,0,0,0,0.201563738,0.201563738,0.201563738,0,0,0,0,45.296373,0,0,0,0,0,0,0,0.269230431,0.269230431,0.269230431,0,0,0,0,45.296373,0,0,0,0,0,0,0,0,0,0.201563738,0.201563738,0.201563738,0,0,0,0,0,0,0,0,0,0,0,44.84340927,0
11/26/2019 9:00,28,23,11.4478,44.719,47.2132,0,0,0,0,0,0,0.251873664,0.186131236,0.186131236,0,0,0,0,50.91004,0,0,0,0,0,0,0,0.201921374,0.201921374,0.201921374,0,0,0,0,50.95321,0,0,0,0,0,0,0,0.269116728,0.269116728,0.269116728,0,0,0,0,50.95321,0,0,0,0,0,0,0,0,0,0.201921374,0.201921374,0.201921374,0,0,0,0,0,0,0,0,0,0,0,50.94002,0
11/26/2019 10:00,29,23,6.67082,44.7064,47.2187,0,0,0,0,0,0,0.251725465,0.185999258,0.185999258,0,0,0,0,51.56381,0,0,0,0,0,0,0,0.20173956,0.20173956,0.20173956,0,0,0,0,51.55904,0,0,0,0,0,0,0,0.269105329,0.269105329,0.269105329,0,0,0,0,51.55904,0,0,0,0,0,0,0,0,0,0.20173956,0.20173956,0.20173956,0,0,0,0,0,0,0,0,0,0,0,51.54422,0
11/26/2019 11:00,31,25,8.3827,44.6706,47.2,0,0,0,0,0,0,0.251587995,0.185869547,0.185869547,0,0,0,0,49.94883,0,0,0,0,0,0,0,0.201550407,0.201550407,0.201550407,0,0,0,0,49.9442,0,0,0,0,0,0,0,0.269143072,0.269143072,0.269143072,0,0,0,0,49.9442,0,0,0,0,0,0,0,0,0,0.201550407,0.201550407,0.201550407,0,0,0,0,0,0,0,0,0,0,0,49.93035,0
11/26/2019 12:00,33,26,8.3827,44.6931,47.2052,0,0,0,0,0,0,0.251650727,0.185926095,0.185926095,0,0,0,0,50.08881,0,0,0,0,0,0,0,0.201629313,0.201629313,0.201629313,0,0,0,0,50.08443,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,50.08443,0,0,0,0,0,0,0,0,0,0.201629313,0.201629313,0.201629313,0,0,0,0,0,0,0,0,0,0,0,50.07133,0
11/26/2019 13:00,33,26,6.67082,44.7116,47.2187,0,0,0,0,0,0,0.251751145,0.186021564,0.186021564,0,0,0,0,51.71077,0,0,0,0,0,0,0,0.201769489,0.201769489,0.201769489,0,0,0,0,51.70636,0,0,0,0,0,0,0,0.269111028,0.269111028,0.269111028,0,0,0,0,51.70636,0,0,0,0,0,0,0,0,0,0.201769489,0.201769489,0.201769489,0,0,0,0,0,0,0,0,0,0,0,51.69242,0
11/26/2019 14:00,35,27,4.81081,44.7204,47.2295,0,0,0,0,0,0,0.251765303,0.186037615,0.186037615,0,0,0,0,53.01104,0,0,0,0,0,0,0,0.201796517,0.201796517,0.201796517,0,0,0,0,53.00618,0,0,0,0,0,0,0,0.269089324,0.269089324,0.269089324,0,0,0,0,53.00618,0,0,0,0,0,0,0,0,0,0.201796517,0.201796517,0.201796517,0,0,0,0,0,0,0,0,0,0,0,52.99145,0
11/26/2019 15:00,34,26,4.81081,44.7049,47.2242,0,0,0,0,0,0,0.251699382,0.185976547,0.185976547,0,0,0,0,52.24867,0,0,0,0,0,0,0,0.201709009,0.201709009,0.201709009,0,0,0,0,52.24384,0,0,0,0,0,0,0,0.269099902,0.269099902,0.269099902,0,0,0,0,52.24384,0,0,0,0,0,0,0,0,0,0.201709009,0.201709009,0.201709009,0,0,0,0,0,0,0,0,0,0,0,52.229,0
11/26/2019 16:00,33,25,4.81081,44.6811,47.2081,0,0,0,0,0,0,0.251614118,0.185894752,0.185894752,0,0,0,0,50.47326,0,0,0,0,0,0,0,0.20158792,0.20158792,0.20158792,0,0,0,0,50.46868,0,0,0,0,0,0,0,0.269132206,0.269132206,0.269132206,0,0,0,0,50.46868,0,0,0,0,0,0,0,0,0,0.20158792,0.20158792,0.20158792,0,0,0,0,0,0,0,0,0,0,0,50.45462,0
11/26/2019 17:00,31,24,2.77316,44.7185,47.2241,0,0,0,0,0,0,0.251798232,0.186067322,0.186067322,0,0,0,0,52.49861,0,0,0,0,0,0,0,0.201837987,0.201837987,0.201837987,0,0,0,0,52.49394,0,0,0,0,0,0,0,0.269089324,0.269089324,0.269089324,0,0,0,0,52.49394,0,0,0,0,0,0,0,0,0,0.201837987,0.201837987,0.201837987,0,0,0,0,0,0,0,0,0,0,0,52.47961,0
11/26/2019 18:00,31,24,2.8371,44.6764,47.2054,0,0,0,0,0,0,0.251560788,0.185845044,0.185845044,0,0,0,0,49.83596,0,0,0,0,0,0,0,0.201516247,0.201516247,0.201516247,0,0,0,0,49.83116,0,0,0,0,0,0,0,0.269142801,0.269142801,0.269142801,0,0,0,0,49.83116,0,0,0,0,0,0,0,0,0,0.201516247,0.201516247,0.201516247,0,0,0,0,0,0,0,0,0,0,0,49.81694,0
11/26/2019 19:00,30,23,2.8371,44.7116,47.2187,0,0,0,0,0,0,0.251782586,0.186051568,0.186051568,0,0,0,0,51.7808,0,0,0,0,0,0,0,0.201813686,0.201813686,0.201813686,0,0,0,0,51.77624,0,0,0,0,0,0,0,0.269100174,0.269100174,0.269100174,0,0,0,0,51.77624,0,0,0,0,0,0,0,0,0,0.201813686,0.201813686,0.201813686,0,0,0,0,0,0,0,0,0,0,0,51.76224,0
11/26/2019 20:00,30,23,0.58153,44.7073,47.2215,0,0,0,0,0,0,0.251715837,0.185991392,0.185991392,0,0,0,0,51.7916,0,0,0,0,0,0,0,0.201729734,0.201729734,0.201729734,0,0,0,0,51.78666,0,0,0,0,0,0,0,0.269099902,0.269099902,0.269099902,0,0,0,0,51.78666,0,0,0,0,0,0,0,0,0,0.201729734,0.201729734,0.201729734,0,0,0,0,0,0,0,0,0,0,0,51.77183,0
11/26/2019 21:00,29,22,2.8371,44.5696,47.1517,0,0,0,0,0,0,0.25097783,0.185296402,0.185296402,0,0,0,0,44.597384,0,0,0,0,0,0,0,0.200717311,0.200717311,0.200717311,0,0,0,0,43.86032,0,0,0,0,0,0,0,0.269294286,0.269294286,0.269294286,0,0,0,0,43.86032,0,0,0,0,0,0,0,0,0,0.200717311,0.200717311,0.200717311,0,0,0,0,0,0,0,0,0,0,0,42.398034,0
11/26/2019 22:00,28,22,2.8371,44.5947,47.1325,0,0,0,0,0,0,0.251238062,0.185524418,0.185524418,0,0,0,0,43.375803,0,0,0,0,0,0,0,0.201026533,0.201026533,0.201026533,0,0,0,0,42.704268,0,0,0,0,0,0,0,0.269338578,0.269338578,0.269338578,0,0,0,0,42.704268,0,0,0,0,0,0,0,0,0,0.201026533,0.201026533,0.201026533,0,0,0,0,0,0,0,0,0,0,0,41.011789,0
11/26/2019 23:00,28,22,2.8371,44.5911,47.1217,0,0,0,0,0,0,0.251205448,0.18549005,0.18549005,0,0,0,0,42.556775,0,0,0,0,0,0,0,0.200971476,0.200971476,0.200971476,0,0,0,0,41.884591,0,0,0,0,0,0,0,0.269371432,0.269371432,0.269371432,0,0,0,0,41.884591,0,0,0,0,0,0,0,0,0,0.200971476,0.200971476,0.200971476,0,0,0,0,0,0,0,0,0,0,0,40.216228,0
11/27/2019 0:00,27,21,2.90085,44.5849,47.1136,0,0,0,0,0,0,0.251196182,0.185478388,0.185478388,0,0,0,0,41.877224,0,0,0,0,0,0,0,0.200950485,0.200950485,0.200950485,0,0,0,0,41.2040636,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,41.2040636,0,0,0,0,0,0,0,0,0,0.200950485,0.200950485,0.200950485,0,0,0,0,0,0,0,0,0,0,0,39.5907594,0
11/27/2019 1:00,27,21,2.90085,44.5754,47.1055,0,0,0,0,0,0,0.251154835,0.185437792,0.185437792,0,0,0,0,41.35239204,0,0,0,0,0,0,0,0.200889047,0.200889047,0.200889047,0,0,0,0,40.7206,0,0,0,0,0,0,0,0.269415297,0.269415297,0.269415297,0,0,0,0,40.7206,0,0,0,0,0,0,0,0,0,0.200889047,0.200889047,0.200889047,0,0,0,0,0,0,0,0,0,0,0,39.223,0
11/27/2019 2:00,27,21,0.644588,44.5998,47.1108,0,0,0,0,0,0,0.251171505,0.185451171,0.185451171,0,0,0,0,41.185,0,0,0,0,0,0,0,0.200905399,0.200905399,0.200905399,0,0,0,0,40.5558,0,0,0,0,0,0,0,0.269426274,0.269426274,0.269426274,0,0,0,0,40.5558,0,0,0,0,0,0,0,0,0,0.200905399,0.200905399,0.200905399,0,0,0,0,0,0,0,0,0,0,0,39.0582,0
11/27/2019 3:00,26,20,0.644588,44.5925,47.1109,0,0,0,0,0,0,0.251181153,0.185459044,0.185459044,0,0,0,0,41.1032,0,0,0,0,0,0,0,0.200915228,0.200915228,0.200915228,0,0,0,0,40.4742,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,40.4742,0,0,0,0,0,0,0,0,0,0.200915228,0.200915228,0.200915228,0,0,0,0,0,0,0,0,0,0,0,38.9766,0
11/27/2019 4:00,26,20,2.90085,44.5989,47.1135,0,0,0,0,0,0,0.251005762,0.185299262,0.185299262,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200689568,0.200689568,0.200689568,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269442472,0.269442472,0.269442472,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200689568,0.200689568,0.200689568,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
11/27/2019 5:00,26,21,4.93975,44.5954,47.1135,0,0,0,0,0,0,0.251739616,0.185960291,0.185960291,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201612116,0.201612116,0.201612116,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269447965,0.269447965,0.269447965,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201612116,0.201612116,0.201612116,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
11/27/2019 6:00,27,22,6.86562,44.5954,47.1135,0,0,0,0,0,0,0.25206079,0.186249181,0.186249181,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202014338,0.202014338,0.202014338,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269453459,0.269453459,0.269453459,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202014338,0.202014338,0.202014338,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
11/27/2019 7:00,26,22,12.9668,44.6947,47.1645,0,0,0,0,0,0,0.252869921,0.187001412,0.187001412,0,0,0,0,43.688364,0,0,0,0,0,0,0,0.203094932,0.203094932,0.203094932,0,0,0,0,43.018187,0,0,0,0,0,0,0,0.269306855,0.269306855,0.269306855,0,0,0,0,43.018187,0,0,0,0,0,0,0,0,0,0.203094932,0.203094932,0.203094932,0,0,0,0,0,0,0,0,0,0,0,41.488397,0
11/27/2019 8:00,26,23,14.2708,44.673,47.1782,0,0,0,0,0,0,0.251618771,0.185881652,0.185881652,0,0,0,0,45.594367,0,0,0,0,0,0,0,0.201545201,0.201545201,0.201545201,0,0,0,0,44.91466,0,0,0,0,0,0,0,0.26924679,0.26924679,0.26924679,0,0,0,0,44.91466,0,0,0,0,0,0,0,0,0,0.201545201,0.201545201,0.201545201,0,0,0,0,0,0,0,0,0,0,0,44.731095,0
11/27/2019 9:00,27,24,16.669,44.7208,47.2132,0,0,0,0,0,0,0.251854481,0.186111468,0.186111468,0,0,0,0,50.25264,0,0,0,0,0,0,0,0.201890314,0.201890314,0.201890314,0,0,0,0,50.30126,0,0,0,0,0,0,0,0.26913302,0.26913302,0.26913302,0,0,0,0,50.30126,0,0,0,0,0,0,0,0,0,0.201890314,0.201890314,0.201890314,0,0,0,0,0,0,0,0,0,0,0,49.7982474,0
11/27/2019 10:00,28,26,21.7363,44.7064,47.2187,0,0,0,0,0,0,0.251750732,0.186022012,0.186022012,0,0,0,0,52.02399,0,0,0,0,0,0,0,0.201771269,0.201771269,0.201771269,0,0,0,0,52.01927,0,0,0,0,0,0,0,0.2691056,0.2691056,0.2691056,0,0,0,0,52.01927,0,0,0,0,0,0,0,0,0,0.201771269,0.201771269,0.201771269,0,0,0,0,0,0,0,0,0,0,0,52.00468,0
11/27/2019 11:00,29,27,24.3091,44.7029,47.2188,0,0,0,0,0,0,0.251707692,0.185983225,0.185983225,0,0,0,0,52.1752,0,0,0,0,0,0,0,0.201717176,0.201717176,0.201717176,0,0,0,0,52.17059,0,0,0,0,0,0,0,0.269105329,0.269105329,0.269105329,0,0,0,0,52.17059,0,0,0,0,0,0,0,0,0,0.201717176,0.201717176,0.201717176,0,0,0,0,0,0,0,0,0,0,0,52.15601,0
11/27/2019 12:00,30,28,25.036,44.716,47.2268,0,0,0,0,0,0,0.251773455,0.186045789,0.186045789,0,0,0,0,53.48898,0,0,0,0,0,0,0,0.201809081,0.201809081,0.201809081,0,0,0,0,53.48425,0,0,0,0,0,0,0,0.269083901,0.269083901,0.269083901,0,0,0,0,53.48425,0,0,0,0,0,0,0,0,0,0.201809081,0.201809081,0.201809081,0,0,0,0,0,0,0,0,0,0,0,53.46939,0
11/27/2019 13:00,31,29,27.2732,44.6649,47.2,0,0,0,0,0,0,0.251533601,0.1858197,0.1858197,0,0,0,0,50.48162,0,0,0,0,0,0,0,0.201479694,0.201479694,0.201479694,0,0,0,0,50.47703,0,0,0,0,0,0,0,0.269148235,0.269148235,0.269148235,0,0,0,0,50.47703,0,0,0,0,0,0,0,0,0,0.201479694,0.201479694,0.201479694,0,0,0,0,0,0,0,0,0,0,0,50.46291,0
11/27/2019 14:00,31,29,27.2022,44.6839,47.1999,0,0,0,0,0,0,0.251659279,0.18593381,0.18593381,0,0,0,0,50.7612,0,0,0,0,0,0,0,0.201640086,0.201640086,0.201640086,0,0,0,0,50.75697,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,50.75697,0,0,0,0,0,0,0,0,0,0.201640086,0.201640086,0.201640086,0,0,0,0,0,0,0,0,0,0,0,50.744,0
11/27/2019 15:00,33,31,27.902,44.6793,47.1972,0,0,0,0,0,0,0.251580481,0.185859486,0.185859486,0,0,0,0,50.17444,0,0,0,0,0,0,0,0.201531722,0.201531722,0.201531722,0,0,0,0,50.17018,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,50.17018,0,0,0,0,0,0,0,0,0,0.201531722,0.201531722,0.201531722,0,0,0,0,0,0,0,0,0,0,0,50.1574,0
11/27/2019 16:00,34,32,29.8832,44.6812,47.1972,0,0,0,0,0,0,0.251617962,0.185893296,0.185893296,0,0,0,0,50.40678,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,50.40273,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,50.40273,0,0,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,0,0,0,0,0,0,0,50.39028,0
11/27/2019 17:00,35,34,32.4551,44.6859,47.1999,0,0,0,0,0,0,0.251635547,0.18590994,0.18590994,0,0,0,0,51.4356,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,51.43157,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,51.43157,0,0,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,0,0,0,0,0,0,0,51.41908,0
11/27/2019 18:00,37,35,32.4551,44.6886,47.2025,0,0,0,0,0,0,0.251661016,0.185934556,0.185934556,0,0,0,0,52.27299,0,0,0,0,0,0,0,0.201639969,0.201639969,0.201639969,0,0,0,0,52.26889,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,52.26889,0,0,0,0,0,0,0,0,0,0.201639969,0.201639969,0.201639969,0,0,0,0,0,0,0,0,0,0,0,52.25617,0
11/27/2019 19:00,38,37,35.9294,44.6867,47.2026,0,0,0,0,0,0,0.251625007,0.185901294,0.185901294,0,0,0,0,55.62681,0,0,0,0,0,0,0,0.201592422,0.201592422,0.201592422,0,0,0,0,55.62261,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,55.62261,0,0,0,0,0,0,0,0,0,0.201592422,0.201592422,0.201592422,0,0,0,0,0,0,0,0,0,0,0,55.60981,0
11/27/2019 20:00,36,35,33.6096,44.6867,47.2026,0,0,0,0,0,0,0.251634467,0.185909786,0.185909786,0,0,0,0,51.94043,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,51.93641,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,51.93641,0,0,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,0,0,0,0,0,0,0,51.92384,0
11/27/2019 21:00,37,36,34.793,44.5811,47.1489,0,0,0,0,0,0,0.25107541,0.185383538,0.185383538,0,0,0,0,47.77257,0,0,0,0,0,0,0,0.200837885,0.200837885,0.200837885,0,0,0,0,47.01858,0,0,0,0,0,0,0,0.269300023,0.269300023,0.269300023,0,0,0,0,47.01858,0,0,0,0,0,0,0,0,0,0.200837885,0.200837885,0.200837885,0,0,0,0,0,0,0,0,0,0,0,45.34432,0
11/27/2019 22:00,37,36,34.711,44.6037,47.1352,0,0,0,0,0,0,0.251252081,0.18553702,0.18553702,0,0,0,0,46.59338,0,0,0,0,0,0,0,0.201044086,0.201044086,0.201044086,0,0,0,0,45.916,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,45.916,0,0,0,0,0,0,0,0,0,0.201044086,0.201044086,0.201044086,0,0,0,0,0,0,0,0,0,0,0,44.15419,0
11/27/2019 23:00,36,35,33.5281,44.5879,47.1217,0,0,0,0,0,0,0.251205448,0.18549005,0.18549005,0,0,0,0,45.22434,0,0,0,0,0,0,0,0.200971476,0.200971476,0.200971476,0,0,0,0,44.56378,0,0,0,0,0,0,0,0.269371432,0.269371432,0.269371432,0,0,0,0,44.56378,0,0,0,0,0,0,0,0,0,0.200971476,0.200971476,0.200971476,0,0,0,0,0,0,0,0,0,0,0,42.90767,0
11/28/2019 0:00,35,34,32.2937,44.5914,47.1163,0,0,0,0,0,0,0.251196182,0.185478388,0.185478388,0,0,0,0,44.27782,0,0,0,0,0,0,0,0.200950485,0.200950485,0.200950485,0,0,0,0,43.60003,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,43.60003,0,0,0,0,0,0,0,0,0,0.200950485,0.200950485,0.200950485,0,0,0,0,0,0,0,0,0,0,0,41.93651,0
11/28/2019 1:00,35,33,29.7389,44.5786,47.1082,0,0,0,0,0,0,0.251182528,0.185463593,0.185463593,0,0,0,0,43.52381,0,0,0,0,0,0,0,0.200926286,0.200926286,0.200926286,0,0,0,0,42.781224,0,0,0,0,0,0,0,0.26940981,0.26940981,0.26940981,0,0,0,0,42.781224,0,0,0,0,0,0,0,0,0,0.200926286,0.200926286,0.200926286,0,0,0,0,0,0,0,0,0,0,0,41.165775,0
11/28/2019 2:00,34,32,29.6665,44.5961,47.1108,0,0,0,0,0,0,0.251289723,0.185561922,0.185561922,0,0,0,0,43.398846,0,0,0,0,0,0,0,0.201066058,0.201066058,0.201066058,0,0,0,0,42.72043,0,0,0,0,0,0,0,0.269398839,0.269398839,0.269398839,0,0,0,0,42.72043,0,0,0,0,0,0,0,0,0,0.201066058,0.201066058,0.201066058,0,0,0,0,0,0,0,0,0,0,0,41.07539,0
11/28/2019 3:00,35,33,30.8984,44.5989,47.1135,0,0,0,0,0,0,0.251200872,0.185480137,0.185480137,0,0,0,0,43.50876,0,0,0,0,0,0,0,0.200949409,0.200949409,0.200949409,0,0,0,0,42.766269,0,0,0,0,0,0,0,0.26940981,0.26940981,0.26940981,0,0,0,0,42.766269,0,0,0,0,0,0,0,0,0,0.200949409,0.200949409,0.200949409,0,0,0,0,0,0,0,0,0,0,0,41.149991,0
11/28/2019 4:00,35,34,32.2937,44.5954,47.1135,0,0,0,0,0,0,0.251181511,0.185461022,0.185461022,0,0,0,0,43.51245,0,0,0,0,0,0,0,0.200920343,0.200920343,0.200920343,0,0,0,0,42.83202,0,0,0,0,0,0,0,0.269420785,0.269420785,0.269420785,0,0,0,0,42.83202,0,0,0,0,0,0,0,0,0,0.200920343,0.200920343,0.200920343,0,0,0,0,0,0,0,0,0,0,0,41.14203,0
11/28/2019 5:00,35,34,32.9176,44.5954,47.1135,0,0,0,0,0,0,0.251190503,0.185468304,0.185468304,0,0,0,0,43.34497,0,0,0,0,0,0,0,0.200929346,0.200929346,0.200929346,0,0,0,0,42.66378,0,0,0,0,0,0,0,0.269426274,0.269426274,0.269426274,0,0,0,0,42.66378,0,0,0,0,0,0,0,0,0,0.200929346,0.200929346,0.200929346,0,0,0,0,0,0,0,0,0,0,0,40.97496,0
11/28/2019 6:00,36,35,33.5281,44.5954,47.1135,0,0,0,0,0,0,0.251210158,0.18548603,0.18548603,0,0,0,0,43.65942,0,0,0,0,0,0,0,0.200954122,0.200954122,0.200954122,0,0,0,0,42.97593,0,0,0,0,0,0,0,0.269426274,0.269426274,0.269426274,0,0,0,0,42.97593,0,0,0,0,0,0,0,0,0,0.200954122,0.200954122,0.200954122,0,0,0,0,0,0,0,0,0,0,0,41.31798,0
11/28/2019 7:00,37,36,34.711,44.6991,47.1672,0,0,0,0,0,0,0.251740496,0.185984038,0.185984038,0,0,0,0,47.26517,0,0,0,0,0,0,0,0.201677706,0.201677706,0.201677706,0,0,0,0,46.58914,0,0,0,0,0,0,0,0.269295925,0.269295925,0.269295925,0,0,0,0,46.58914,0,0,0,0,0,0,0,0,0,0.201677706,0.201677706,0.201677706,0,0,0,0,0,0,0,0,0,0,0,45.24717,0
11/28/2019 8:00,37,36,34.793,44.6756,47.1809,0,0,0,0,0,0,0.251649681,0.185912004,0.185912004,0,0,0,0,49.19203,0,0,0,0,0,0,0,0.201591076,0.201591076,0.201591076,0,0,0,0,48.58263,0,0,0,0,0,0,0,0.269230431,0.269230431,0.269230431,0,0,0,0,48.58263,0,0,0,0,0,0,0,0,0,0.201591076,0.201591076,0.201591076,0,0,0,0,0,0,0,0,0,0,0,48.0968037,0
11/28/2019 9:00,37,36,34.793,44.6838,47.1917,0,0,0,0,0,0,0.251646654,0.185915031,0.185915031,0,0,0,0,50.53616,0,0,0,0,0,0,0,0.201603431,0.201603431,0.201603431,0,0,0,0,50.56178,0,0,0,0,0,0,0,0.269192297,0.269192297,0.269192297,0,0,0,0,50.56178,0,0,0,0,0,0,0,0,0,0.201603431,0.201603431,0.201603431,0,0,0,0,0,0,0,0,0,0,0,50.55048,0
11/28/2019 10:00,38,37,35.9294,44.6805,47.1945,0,0,0,0,0,0,0.251630902,0.185903286,0.185903286,0,0,0,0,53.64842,0,0,0,0,0,0,0,0.20159051,0.20159051,0.20159051,0,0,0,0,53.64465,0,0,0,0,0,0,0,0.26917597,0.26917597,0.26917597,0,0,0,0,53.64465,0,0,0,0,0,0,0,0,0,0.20159051,0.20159051,0.20159051,0,0,0,0,0,0,0,0,0,0,0,53.63305,0
11/28/2019 11:00,38,38,38.0754,44.6832,47.1972,0,0,0,0,0,0,0.251619296,0.185893637,0.185893637,0,0,0,0,57.23907,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,57.23557,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,57.23557,0,0,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,0,0,0,0,0,0,0,57.22472,0
11/28/2019 12:00,39,38,37.0223,44.6813,47.1972,0,0,0,0,0,0,0.251627421,0.185901788,0.185901788,0,0,0,0,57.82324,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,57.81982,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,57.81982,0,0,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,0,0,0,0,0,0,0,57.80959,0
11/28/2019 13:00,39,38,37.0223,44.6904,47.2025,0,0,0,0,0,0,0.251652885,0.185926401,0.185926401,0,0,0,0,59.01081,0,0,0,0,0,0,0,0.201627423,0.201627423,0.201627423,0,0,0,0,59.00765,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,59.00765,0,0,0,0,0,0,0,0,0,0.201627423,0.201627423,0.201627423,0,0,0,0,0,0,0,0,0,0,0,58.99782,0
11/28/2019 14:00,40,39,37.9916,44.6958,47.2079,0,0,0,0,0,0,0.251669148,0.185942713,0.185942713,0,0,0,0,66.18018,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,66.17876,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,66.17876,0,0,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,0,0,0,0,0,0,0,66.1718,0
11/28/2019 15:00,41,38,34.2075,44.6829,47.2026,0,0,0,0,0,0,0.2516158,0.185892988,0.185892988,0,0,0,0,59.06622,0,0,0,0,0,0,0,0.201580824,0.201580824,0.201580824,0,0,0,0,59.06242,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,59.06242,0,0,0,0,0,0,0,0,0,0.201580824,0.201580824,0.201580824,0,0,0,0,0,0,0,0,0,0,0,59.0498,0
11/28/2019 16:00,42,39,35.3668,44.6867,47.2026,0,0,0,0,0,0,0.251651806,0.185926248,0.185926248,0,0,0,0,65.38836,0,0,0,0,0,0,0,0.201628368,0.201628368,0.201628368,0,0,0,0,65.38644,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,65.38644,0,0,0,0,0,0,0,0,0,0.201628368,0.201628368,0.201628368,0,0,0,0,0,0,0,0,0,0,0,65.38016,0
11/28/2019 17:00,42,37,31.0438,44.6867,47.2026,0,0,0,0,0,0,0.251642596,0.18591794,0.18591794,0,0,0,0,56.12159,0,0,0,0,0,0,0,0.201616767,0.201616767,0.201616767,0,0,0,0,56.11766,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,56.11766,0,0,0,0,0,0,0,0,0,0.201616767,0.201616767,0.201616767,0,0,0,0,0,0,0,0,0,0,0,56.10518,0
11/28/2019 18:00,41,36,29.1695,44.6958,47.2079,0,0,0,0,0,0,0.251693973,0.185966748,0.185966748,0,0,0,0,55.14884,0,0,0,0,0,0,0,0.201688391,0.201688391,0.201688391,0,0,0,0,55.14503,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,55.14503,0,0,0,0,0,0,0,0,0,0.201688391,0.201688391,0.201688391,0,0,0,0,0,0,0,0,0,0,0,55.13281,0
11/28/2019 19:00,41,36,27.902,44.6829,47.2026,0,0,0,0,0,0,0.251615378,0.185893428,0.185893428,0,0,0,0,53.85865,0,0,0,0,0,0,0,0.201582597,0.201582597,0.201582597,0,0,0,0,53.85405,0,0,0,0,0,0,0,0.269148507,0.269148507,0.269148507,0,0,0,0,53.85405,0,0,0,0,0,0,0,0,0,0.201582597,0.201582597,0.201582597,0,0,0,0,0,0,0,0,0,0,0,53.83976,0
11/28/2019 20:00,40,35,27.2022,44.6867,47.2026,0,0,0,0,0,0,0.251642596,0.18591794,0.18591794,0,0,0,0,52.29244,0,0,0,0,0,0,0,0.201616767,0.201616767,0.201616767,0,0,0,0,52.28841,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,52.28841,0,0,0,0,0,0,0,0,0,0.201616767,0.201616767,0.201616767,0,0,0,0,0,0,0,0,0,0,0,52.27535,0
11/28/2019 21:00,40,34,25.7355,44.5811,47.1489,0,0,0,0,0,0,0.251088052,0.185395763,0.185395763,0,0,0,0,47.06561,0,0,0,0,0,0,0,0.200856142,0.200856142,0.200856142,0,0,0,0,46.31537,0,0,0,0,0,0,0,0.269294559,0.269294559,0.269294559,0,0,0,0,46.31537,0,0,0,0,0,0,0,0,0,0.200856142,0.200856142,0.200856142,0,0,0,0,0,0,0,0,0,0,0,44.86365,0
11/28/2019 22:00,39,33,24.9656,44.6209,47.1432,0,0,0,0,0,0,0.251353421,0.185632544,0.185632544,0,0,0,0,46.11945,0,0,0,0,0,0,0,0.201183411,0.201183411,0.201183411,0,0,0,0,45.44682,0,0,0,0,0,0,0,0.269311502,0.269311502,0.269311502,0,0,0,0,45.44682,0,0,0,0,0,0,0,0,0,0.201183411,0.201183411,0.201183411,0,0,0,0,0,0,0,0,0,0,0,43.70203,0
11/28/2019 23:00,39,33,24.2391,44.6152,47.1378,0,0,0,0,0,0,0.251327233,0.18560645,0.18560645,0,0,0,0,45.68025,0,0,0,0,0,0,0,0.201143446,0.201143446,0.201143446,0,0,0,0,45.02895,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,45.02895,0,0,0,0,0,0,0,0,0,0.201143446,0.201143446,0.201143446,0,0,0,0,0,0,0,0,0,0,0,43.32574,0
11/29/2019 0:00,38,33,24.2391,44.6151,47.1351,0,0,0,0,0,0,0.251345403,0.185622012,0.185622012,0,0,0,0,45.50683,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,44.85657,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,44.85657,0,0,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,0,0,0,0,0,0,0,43.15826,0
11/29/2019 1:00,37,32,24.2391,44.6123,47.1324,0,0,0,0,0,0,0.251313523,0.185591609,0.185591609,0,0,0,0,44.88852,0,0,0,0,0,0,0,0.201119198,0.201119198,0.201119198,0,0,0,0,44.21163,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,44.21163,0,0,0,0,0,0,0,0,0,0.201119198,0.201119198,0.201119198,0,0,0,0,0,0,0,0,0,0,0,42.55768,0
11/29/2019 2:00,37,32,24.3091,44.6094,47.1297,0,0,0,0,0,0,0.25131923,0.185595931,0.185595931,0,0,0,0,44.73152,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,44.05483,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,44.05483,0,0,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,0,0,0,0,0,0,0,42.40302,0
11/29/2019 3:00,36,31,21.7363,44.6124,47.1297,0,0,0,0,0,0,0.251309854,0.185586648,0.185586648,0,0,0,0,44.35302,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,43.67817,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,43.67817,0,0,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,0,0,0,0,0,0,0,42.034585,0
11/29/2019 4:00,36,31,21.7363,44.6065,47.127,0,0,0,0,0,0,0.251301135,0.185577959,0.185577959,0,0,0,0,44.21175,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,43.536852,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,43.536852,0,0,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,0,0,0,0,0,0,0,41.893999,0
11/29/2019 5:00,35,30,20.8098,44.6036,47.1243,0,0,0,0,0,0,0.251292418,0.185569272,0.185569272,0,0,0,0,43.856637,0,0,0,0,0,0,0,0.201083302,0.201083302,0.201083302,0,0,0,0,43.182927,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,43.182927,0,0,0,0,0,0,0,0,0,0.201083302,0.201083302,0.201083302,0,0,0,0,0,0,0,0,0,0,0,41.514331,0
11/29/2019 6:00,34,29,20.8098,44.6068,47.1243,0,0,0,0,0,0,0.251307501,0.185582874,0.185582874,0,0,0,0,43.601802,0,0,0,0,0,0,0,0.201102311,0.201102311,0.201102311,0,0,0,0,42.926938,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,42.926938,0,0,0,0,0,0,0,0,0,0.201102311,0.201102311,0.201102311,0,0,0,0,0,0,0,0,0,0,0,41.271383,0
11/29/2019 7:00,34,29,20.8098,44.7022,47.1753,0,0,0,0,0,0,0.251797335,0.186045161,0.186045161,0,0,0,0,46.87196,0,0,0,0,0,0,0,0.201776949,0.201776949,0.201776949,0,0,0,0,46.18182,0,0,0,0,0,0,0,0.269230704,0.269230704,0.269230704,0,0,0,0,46.18182,0,0,0,0,0,0,0,0,0,0.201776949,0.201776949,0.201776949,0,0,0,0,0,0,0,0,0,0,0,45.7200018,0
11/29/2019 8:00,36,31,21.8054,44.6833,47.189,0,0,0,0,0,0,0.251663986,0.185931488,0.185931488,0,0,0,0,49.08239,0,0,0,0,0,0,0,0.201627571,0.201627571,0.201627571,0,0,0,0,49.13333,0,0,0,0,0,0,0,0.269186854,0.269186854,0.269186854,0,0,0,0,49.13333,0,0,0,0,0,0,0,0,0,0.201627571,0.201627571,0.201627571,0,0,0,0,0,0,0,0,0,0,0,49.12122,0
11/29/2019 9:00,37,32,25.1762,44.6871,47.1971,0,0,0,0,0,0,0.251638369,0.185910843,0.185910843,0,0,0,0,50.21008,0,0,0,0,0,0,0,0.201602222,0.201602222,0.201602222,0,0,0,0,50.206,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,50.206,0,0,0,0,0,0,0,0,0,0.201602222,0.201602222,0.201602222,0,0,0,0,0,0,0,0,0,0,0,50.19372,0
11/29/2019 10:00,39,34,25.1762,44.6859,47.1999,0,0,0,0,0,0,0.251644756,0.185918247,0.185918247,0,0,0,0,51.43445,0,0,0,0,0,0,0,0.201614879,0.201614879,0.201614879,0,0,0,0,51.43042,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,51.43042,0,0,0,0,0,0,0,0,0,0.201614879,0.201614879,0.201614879,0,0,0,0,0,0,0,0,0,0,0,51.41804,0
11/29/2019 11:00,42,35,22.6959,44.684,47.1999,0,0,0,0,0,0,0.251643675,0.185918093,0.185918093,0,0,0,0,51.93937,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,51.93524,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,51.93524,0,0,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,0,0,0,0,0,0,0,51.92268,0
11/29/2019 12:00,43,36,24.3091,44.6931,47.2052,0,0,0,0,0,0,0.251669148,0.185942713,0.185942713,0,0,0,0,54.26184,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,54.25795,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,54.25795,0,0,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,0,0,0,0,0,0,0,54.24556,0
11/29/2019 13:00,44,37,25.8766,44.7116,47.2187,0,0,0,0,0,0,0.251751145,0.186021564,0.186021564,0,0,0,0,59.80253,0,0,0,0,0,0,0,0.201769489,0.201769489,0.201769489,0,0,0,0,59.7996,0,0,0,0,0,0,0,0.269111028,0.269111028,0.269111028,0,0,0,0,59.7996,0,0,0,0,0,0,0,0,0,0.201769489,0.201769489,0.201769489,0,0,0,0,0,0,0,0,0,0,0,59.78947,0
11/29/2019 14:00,44,37,28.0443,44.7073,47.2215,0,0,0,0,0,0,0.251732952,0.186006832,0.186006832,0,0,0,0,60.99021,0,0,0,0,0,0,0,0.20175129,0.20175129,0.20175129,0,0,0,0,60.98606,0,0,0,0,0,0,0,0.269099902,0.269099902,0.269099902,0,0,0,0,60.98606,0,0,0,0,0,0,0,0,0,0.20175129,0.20175129,0.20175129,0,0,0,0,0,0,0,0,0,0,0,60.97338,0
11/29/2019 15:00,44,37,27.2732,44.6921,47.2134,0,0,0,0,0,0,0.251648804,0.185927682,0.185927682,0,0,0,0,58.80234,0,0,0,0,0,0,0,0.201636215,0.201636215,0.201636215,0,0,0,0,58.79738,0,0,0,0,0,0,0,0.269121343,0.269121343,0.269121343,0,0,0,0,58.79738,0,0,0,0,0,0,0,0,0,0.201636215,0.201636215,0.201636215,0,0,0,0,0,0,0,0,0,0,0,58.78277,0
11/29/2019 16:00,43,36,27.2732,44.693,47.2107,0,0,0,0,0,0,0.251649231,0.185926387,0.185926387,0,0,0,0,55.18284,0,0,0,0,0,0,0,0.201632035,0.201632035,0.201632035,0,0,0,0,55.17847,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,55.17847,0,0,0,0,0,0,0,0,0,0.201632035,0.201632035,0.201632035,0,0,0,0,0,0,0,0,0,0,0,55.16497,0
11/29/2019 17:00,42,36,25.7355,44.6903,47.208,0,0,0,0,0,0,0.251650308,0.185926537,0.185926537,0,0,0,0,54.72585,0,0,0,0,0,0,0,0.201631088,0.201631088,0.201631088,0,0,0,0,54.72159,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,54.72159,0,0,0,0,0,0,0,0,0,0.201631088,0.201631088,0.201631088,0,0,0,0,0,0,0,0,0,0,0,54.70836,0
11/29/2019 18:00,43,36,25.7355,44.7055,47.216,0,0,0,0,0,0,0.251725633,0.18599777,0.18599777,0,0,0,0,56.52747,0,0,0,0,0,0,0,0.201735172,0.201735172,0.201735172,0,0,0,0,56.52385,0,0,0,0,0,0,0,0.269116185,0.269116185,0.269116185,0,0,0,0,56.52385,0,0,0,0,0,0,0,0,0,0.201735172,0.201735172,0.201735172,0,0,0,0,0,0,0,0,0,0,0,56.51178,0
11/29/2019 19:00,44,37,27.2022,44.6912,47.2107,0,0,0,0,0,0,0.251640428,0.185918486,0.185918486,0,0,0,0,57.71423,0,0,0,0,0,0,0,0.201621061,0.201621061,0.201621061,0,0,0,0,57.70962,0,0,0,0,0,0,0,0.269132206,0.269132206,0.269132206,0,0,0,0,57.70962,0,0,0,0,0,0,0,0,0,0.201621061,0.201621061,0.201621061,0,0,0,0,0,0,0,0,0,0,0,57.69504,0
11/29/2019 20:00,43,38,29.8832,44.6903,47.208,0,0,0,0,0,0,0.251666994,0.185942411,0.185942411,0,0,0,0,61.55345,0,0,0,0,0,0,0,0.201654409,0.201654409,0.201654409,0,0,0,0,61.55061,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,61.55061,0,0,0,0,0,0,0,0,0,0.201654409,0.201654409,0.201654409,0,0,0,0,0,0,0,0,0,0,0,61.54,0
11/29/2019 21:00,42,37,31.0438,44.5822,47.1516,0,0,0,0,0,0,0.251101555,0.185409588,0.185409588,0,0,0,0,48.56401,0,0,0,0,0,0,0,0.200877802,0.200877802,0.200877802,0,0,0,0,47.80299,0,0,0,0,0,0,0,0.269283633,0.269283633,0.269283633,0,0,0,0,47.80299,0,0,0,0,0,0,0,0,0,0.200877802,0.200877802,0.200877802,0,0,0,0,0,0,0,0,0,0,0,46.60415,0
11/29/2019 22:00,42,38,32.4551,44.6125,47.1406,0,0,0,0,0,0,0.251327835,0.185609467,0.185609467,0,0,0,0,48.32666,0,0,0,0,0,0,0,0.201151168,0.201151168,0.201151168,0,0,0,0,47.60378,0,0,0,0,0,0,0,0.269311502,0.269311502,0.269311502,0,0,0,0,47.60378,0,0,0,0,0,0,0,0,0,0.201151168,0.201151168,0.201151168,0,0,0,0,0,0,0,0,0,0,0,45.78675,0
11/29/2019 23:00,40,37,32.9988,44.6064,47.1325,0,0,0,0,0,0,0.25125713,0.185540748,0.185540748,0,0,0,0,46.86361,0,0,0,0,0,0,0,0.201048126,0.201048126,0.201048126,0,0,0,0,46.17858,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,46.17858,0,0,0,0,0,0,0,0,0,0.201048126,0.201048126,0.201048126,0,0,0,0,0,0,0,0,0,0,0,44.50222,0
11/30/2019 0:00,40,38,35.3668,44.5973,47.1244,0,0,0,0,0,0,0.251246273,0.185527695,0.185527695,0,0,0,0,46.87145,0,0,0,0,0,0,0,0.201025258,0.201025258,0.201025258,0,0,0,0,46.04114,0,0,0,0,0,0,0,0.269365954,0.269365954,0.269365954,0,0,0,0,46.04114,0,0,0,0,0,0,0,0,0,0.201025258,0.201025258,0.201025258,0,0,0,0,0,0,0,0,0,0,0,44.34793,0
11/30/2019 1:00,40,38,35.8467,44.5945,47.119,0,0,0,0,0,0,0.251232596,0.185512881,0.185512881,0,0,0,0,46.41397,0,0,0,0,0,0,0,0.20100104,0.20100104,0.20100104,0,0,0,0,45.58644,0,0,0,0,0,0,0,0.269382392,0.269382392,0.269382392,0,0,0,0,45.58644,0,0,0,0,0,0,0,0,0,0.20100104,0.20100104,0.20100104,0,0,0,0,0,0,0,0,0,0,0,43.90725,0
11/30/2019 2:00,40,38,35.8467,44.6011,47.1189,0,0,0,0,0,0,0.25133092,0.18560317,0.18560317,0,0,0,0,46.61533,0,0,0,0,0,0,0,0.2011295,0.2011295,0.2011295,0,0,0,0,45.7856,0,0,0,0,0,0,0,0.269371706,0.269371706,0.269371706,0,0,0,0,45.7856,0,0,0,0,0,0,0,0,0,0.2011295,0.2011295,0.2011295,0,0,0,0,0,0,0,0,0,0,0,44.10627,0
11/30/2019 3:00,40,38,35.8467,44.6072,47.1216,0,0,0,0,0,0,0.25129944,0.185574778,0.185574778,0,0,0,0,46.65659,0,0,0,0,0,0,0,0.201089826,0.201089826,0.201089826,0,0,0,0,45.82404,0,0,0,0,0,0,0,0.269371706,0.269371706,0.269371706,0,0,0,0,45.82404,0,0,0,0,0,0,0,0,0,0.201089826,0.201089826,0.201089826,0,0,0,0,0,0,0,0,0,0,0,44.14242,0
11/30/2019 4:00,39,38,36.9391,44.6039,47.1216,0,0,0,0,0,0,0.251298785,0.185574187,0.185574187,0,0,0,0,46.65554,0,0,0,0,0,0,0,0.201089,0.201089,0.201089,0,0,0,0,45.82305,0,0,0,0,0,0,0,0.269371706,0.269371706,0.269371706,0,0,0,0,45.82305,0,0,0,0,0,0,0,0,0,0.201089,0.201089,0.201089,0,0,0,0,0,0,0,0,0,0,0,44.14168,0
11/30/2019 5:00,39,37,34.711,44.6039,47.1216,0,0,0,0,0,0,0.251298785,0.185574187,0.185574187,0,0,0,0,46.03534,0,0,0,0,0,0,0,0.201089,0.201089,0.201089,0,0,0,0,45.3634,0,0,0,0,0,0,0,0.269371706,0.269371706,0.269371706,0,0,0,0,45.3634,0,0,0,0,0,0,0,0,0,0.201089,0.201089,0.201089,0,0,0,0,0,0,0,0,0,0,0,43.69943,0
11/30/2019 6:00,39,37,34.711,44.6039,47.1216,0,0,0,0,0,0,0.251298785,0.185574187,0.185574187,0,0,0,0,46.03534,0,0,0,0,0,0,0,0.201089,0.201089,0.201089,0,0,0,0,45.3634,0,0,0,0,0,0,0,0.269371706,0.269371706,0.269371706,0,0,0,0,45.3634,0,0,0,0,0,0,0,0,0,0.201089,0.201089,0.201089,0,0,0,0,0,0,0,0,0,0,0,43.69943,0
11/30/2019 7:00,40,37,32.2937,44.6959,47.1699,0,0,0,0,0,0,0.251793161,0.186040572,0.186040572,0,0,0,0,49.27524,0,0,0,0,0,0,0,0.201769381,0.201769381,0.201769381,0,0,0,0,48.58398,0,0,0,0,0,0,0,0.269236156,0.269236156,0.269236156,0,0,0,0,48.58398,0,0,0,0,0,0,0,0,0,0.201769381,0.201769381,0.201769381,0,0,0,0,0,0,0,0,0,0,0,48.0981402,0
11/30/2019 8:00,40,37,32.9988,44.6781,47.1836,0,0,0,0,0,0,0.251621865,0.185891025,0.185891025,0,0,0,0,51.22199,0,0,0,0,0,0,0,0.201567587,0.201567587,0.201567587,0,0,0,0,51.33556,0,0,0,0,0,0,0,0.269203187,0.269203187,0.269203187,0,0,0,0,51.33556,0,0,0,0,0,0,0,0,0,0.201567587,0.201567587,0.201567587,0,0,0,0,0,0,0,0,0,0,0,50.8222044,0
11/30/2019 9:00,41,38,34.2075,44.6724,47.1864,0,0,0,0,0,0,0.251597081,0.185870353,0.185870353,0,0,0,0,54.93733,0,0,0,0,0,0,0,0.201541098,0.201541098,0.201541098,0,0,0,0,54.97362,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,54.97362,0,0,0,0,0,0,0,0,0,0.201541098,0.201541098,0.201541098,0,0,0,0,0,0,0,0,0,0,0,54.96288,0
11/30/2019 10:00,43,39,34.2075,44.6751,47.1891,0,0,0,0,0,0,0.251612663,0.185886053,0.185886053,0,0,0,0,60.81219,0,0,0,0,0,0,0,0.201565343,0.201565343,0.201565343,0,0,0,0,60.80997,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,60.80997,0,0,0,0,0,0,0,0,0,0.201565343,0.201565343,0.201565343,0,0,0,0,0,0,0,0,0,0,0,60.80257,0
11/30/2019 11:00,44,40,35.3668,44.6778,47.1918,0,0,0,0,0,0,0.251593594,0.185868851,0.185868851,0,0,0,0,69.1576,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,69.1565,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,69.1565,0,0,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,0,0,0,0,0,0,0,69.1528,0
11/30/2019 12:00,45,40,33.6096,44.6805,47.1945,0,0,0,0,0,0,0.251610921,0.185885303,0.185885303,0,0,0,0,70.1278,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,70.128,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,70.128,0,0,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,0,0,0,0,0,0,0,70.1264,0
11/30/2019 13:00,46,41,35.3668,44.6785,47.1945,0,0,0,0,0,0,0.251619296,0.185893637,0.185893637,0,0,0,0,88.1717,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,88.1764,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,88.1764,0,0,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,0,0,0,0,0,0,0,87.294636,0
