Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
11/30/2019 14:00,47,41,33.6096,44.6832,47.1972,0,0,0,0,0,0,0.251627421,0.185901788,0.185901788,0,0,0,0,89.7744,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,89.7812,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,89.7812,0,0,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,0,0,0,0,0,0,0,88.883388,0
11/30/2019 15:00,47,41,33.6096,44.6766,47.1945,0,0,0,0,0,0,0.251600631,0.185876842,0.185876842,0,0,0,0,88.2938,0,0,0,0,0,0,0,0.2015548,0.2015548,0.2015548,0,0,0,0,88.297,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,88.297,0,0,0,0,0,0,0,0,0,0.2015548,0.2015548,0.2015548,0,0,0,0,0,0,0,0,0,0,0,87.41403,0
11/30/2019 16:00,46,40,32.3745,44.6785,47.1945,0,0,0,0,0,0,0.251609837,0.185885146,0.185885146,0,0,0,0,71.1842,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,71.1844,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,71.1844,0,0,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,0,0,0,0,0,0,0,71.1822,0
11/30/2019 17:00,45,39,30.9712,44.6785,47.1945,0,0,0,0,0,0,0.251609837,0.185885146,0.185885146,0,0,0,0,62.31646,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,62.314,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,62.314,0,0,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,0,0,0,0,0,0,0,62.30553,0
11/30/2019 18:00,45,39,30.9712,44.6785,47.1945,0,0,0,0,0,0,0.251609837,0.185885146,0.185885146,0,0,0,0,62.31647,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,62.314,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,62.314,0,0,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,0,0,0,0,0,0,0,62.30557,0
11/30/2019 19:00,46,39,29.7389,44.6785,47.1945,0,0,0,0,0,0,0.251609837,0.185885146,0.185885146,0,0,0,0,62.31647,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,62.314,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,62.314,0,0,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,0,0,0,0,0,0,0,62.30557,0
11/30/2019 20:00,46,39,29.7389,44.6832,47.1972,0,0,0,0,0,0,0.251627421,0.185901788,0.185901788,0,0,0,0,63.05044,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,63.04837,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,63.04837,0,0,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,0,0,0,0,0,0,0,63.04085,0
11/30/2019 21:00,46,39,29.7389,44.5982,47.1542,0,0,0,0,0,0,0.251196356,0.185495869,0.185495869,0,0,0,0,53.96023,0,0,0,0,0,0,0,0.200999496,0.200999496,0.200999496,0,0,0,0,52.28775,0,0,0,0,0,0,0,0.269278445,0.269278445,0.269278445,0,0,0,0,52.28775,0,0,0,0,0,0,0,0,0,0.200999496,0.200999496,0.200999496,0,0,0,0,0,0,0,0,0,0,0,49.98583,0
11/30/2019 22:00,46,40,32.3745,44.6267,47.1486,0,0,0,0,0,0,0.25138119,0.185660022,0.185660022,0,0,0,0,56.41516,0,0,0,0,0,0,0,0.201225247,0.201225247,0.201225247,0,0,0,0,55.01872,0,0,0,0,0,0,0,0.269295379,0.269295379,0.269295379,0,0,0,0,55.01872,0,0,0,0,0,0,0,0,0,0.201225247,0.201225247,0.201225247,0,0,0,0,0,0,0,0,0,0,0,52.03436,0
11/30/2019 23:00,46,40,32.4551,44.6265,47.1459,0,0,0,0,0,0,0.251398048,0.185674403,0.185674403,0,0,0,0,55.71159,0,0,0,0,0,0,0,0.201244172,0.201244172,0.201244172,0,0,0,0,54.34922,0,0,0,0,0,0,0,0.269300843,0.269300843,0.269300843,0,0,0,0,54.34922,0,0,0,0,0,0,0,0,0,0.201244172,0.201244172,0.201244172,0,0,0,0,0,0,0,0,0,0,0,51.37839,0
12/1/2019 0:00,45,41,36.5638,44.6237,47.1432,0,0,0,0,0,0,0.251389312,0.185665699,0.185665699,0,0,0,0,63.665,0,0,0,0,0,0,0,0.201230843,0.201230843,0.201230843,0,0,0,0,61.82398,0,0,0,0,0,0,0,0.269306309,0.269306309,0.269306309,0,0,0,0,61.82398,0,0,0,0,0,0,0,0,0,0.201230843,0.201230843,0.201230843,0,0,0,0,0,0,0,0,0,0,0,57.46016,0
12/1/2019 1:00,45,41,36.481,44.6094,47.1352,0,0,0,0,0,0,0.251290307,0.185572321,0.185572321,0,0,0,0,60.89888,0,0,0,0,0,0,0,0.201094586,0.201094586,0.201094586,0,0,0,0,59.19277,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,59.19277,0,0,0,0,0,0,0,0,0,0.201094586,0.201094586,0.201094586,0,0,0,0,0,0,0,0,0,0,0,54.93098,0
12/1/2019 2:00,45,42,38.5038,44.6123,47.1324,0,0,0,0,0,0,0.25135918,0.185634439,0.185634439,0,0,0,0,75.5574,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,72.983,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,72.983,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,66.7024,0
12/1/2019 3:00,44,42,39.9883,44.6152,47.1324,0,0,0,0,0,0,0.251336677,0.185613317,0.185613317,0,0,0,0,74.7842,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,72.2452,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,72.2452,0,0,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,0,0,0,0,0,0,0,66.0589,0
12/1/2019 4:00,44,43,41.7711,49.563,47.1297,0,0,0,0,0,0,0.2876642,0.218561201,0.218561201,0,0,0,0,49.37541,0,0,0,0,0,0,0,0.246255073,0.246255073,0.246255073,0,0,0,0,49.52787,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,53.69847,0,0,0,1907880,0,0,0,0.161755,0,0.181639833,0.246359869,0.246359869,28.87891702,0,0,0,0,0,0,0,8400000,0,1907880,87.64872702,0.551284527
12/1/2019 5:00,44,43,41.7711,49.5881,47.1297,0,0,0,0,0,0,0.29071981,0.221345888,0.221345888,0,0,0,0,50.31861,0,0,0,0,0,0,0,0.249936883,0.249936883,0.249936883,0,0,0,0,50.31842,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,56.34765,0,0,0,1879050,0,0,0,0.125806,0,0.194480466,0.246676515,0.246676515,30.45321005,0,0,0,0,0,0,0,8400000,0,1879050,89.74780005,0.573147921
12/1/2019 6:00,45,44,43.0979,50.5542,47.127,0,0,0,0,0,0,0.29880189,0.228722499,0.228722499,0,0,0,0,50.15158,0,0,0,0,0,0,0,0.259794714,0.259794714,0.259794714,0,0,0,0,50.15965,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,55.02798,0,0,0,1878900,0,0,0,0.125796,0,0.2031216,0.256562101,0.256562101,31.80376459,0,0,0,0,0,0,0,8400000,0,1878900,90.78676459,0.579829249
12/1/2019 7:00,45,44,43.0979,50.5691,47.1753,0,0,0,0,0,0,0.299030076,0.228952452,0.228952452,0,0,0,0,55.89235,0,0,0,0,0,0,0,0.260093389,0.260093389,0.260093389,0,0,0,0,55.95663,0,0,0,0,0,0,0,0.269219803,0.269219803,0.269219803,0,0,0,0,65.34098,0,0,0,2567730,0,0,0,0.171903,0,0.186854297,0.25665944,0.25665944,39.98261535,0,0,0,0,0,0,0,8400000,0,2567730,55.3970637,0.48240897
12/1/2019 8:00,45,44,43.0979,50.6776,47.1863,0,0,0,0,0,0,0.300524069,0.230321183,0.230321183,0,0,0,0,57.97683,0,0,0,0,0,0,0,0.261917669,0.261917669,0.261917669,0,0,0,0,57.99397,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,68.9448,0,0,0,2686000,0,0,0,0.17982,0,0.185107566,0.257732854,0.257732854,41.43324356,0,0,0,0,0,0,0,8400000,0,2686000,57.4140303,0.47131324
12/1/2019 9:00,45,44,43.0979,50.7034,47.1891,0,0,0,0,0,0,0.300821684,0.23059406,0.23059406,0,0,0,0,58.58918,0,0,0,0,0,0,0,0.262277646,0.262277646,0.262277646,0,0,0,0,58.58983,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,70.0612,0,0,0,2715310,0,0,0,0.181781,0,0.184624208,0.257930363,0.257930363,41.77599649,0,0,0,0,0,0,0,8400000,0,2715310,58.0039317,0.468675929
12/1/2019 10:00,45,45,45.1848,51.6803,47.1891,0,0,0,0,0,0,0.309379633,0.238422182,0.238422182,0,0,0,0,57.593,0,0,0,0,0,0,0,0.272664262,0.272664262,0.272664262,0,0,0,0,57.64221,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,68.07716,0,0,0,2744170,0,0,0,0.183713,0,0.192605733,0.268380778,0.268380778,44.04523957,0,0,0,0,0,0,0,8400000,0,2744170,57.0657879,0.473254396
12/1/2019 11:00,45,45,45.1848,51.699,47.1891,0,0,0,0,0,0,0.309774638,0.238784671,0.238784671,0,0,0,0,58.71601,0,0,0,0,0,0,0,0.273117793,0.273117793,0.273117793,0,0,0,0,58.7184,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,70.0946,0,0,0,2773040,0,0,0,0.185644,0,0.192158454,0.268624374,0.268624374,44.40525655,0,0,0,0,0,0,0,8400000,0,2773040,58.131216,0.471540042
12/1/2019 12:00,45,45,45.0969,51.6993,47.1918,0,0,0,0,0,0,0.309850026,0.238853682,0.238853682,0,0,0,0,58.79456,0,0,0,0,0,0,0,0.27320659,0.27320659,0.27320659,0,0,0,0,58.79019,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,70.249,0,0,0,2773180,0,0,0,0.185654,0,0.192195649,0.268673558,0.268673558,44.41609407,0,0,0,0,0,0,0,8400000,0,2773180,58.2022881,0.471605582
12/1/2019 13:00,45,45,45.0969,51.705,47.1918,0,0,0,0,0,0,0.309852785,0.238856207,0.238856207,0,0,0,0,58.80175,0,0,0,0,0,0,0,0.27321103,0.27321103,0.27321103,0,0,0,0,58.79685,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,70.2648,0,0,0,2773180,0,0,0,0.185654,0,0.19219655,0.268674652,0.268674652,44.41630232,0,0,0,0,0,0,0,8400000,0,2773180,58.2088815,0.471610118
12/1/2019 14:00,46,46,45.8919,52.6757,47.1918,0,0,0,0,0,0,0.318707881,0.246969434,0.246969434,0,0,0,0,57.7466,0,0,0,0,0,0,0,0.28390657,0.28390657,0.28390657,0,0,0,0,57.7936,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,68.13878,0,0,0,2801900,0,0,0,0.187576,0,0.200457773,0.279475284,0.279475284,46.80521951,0,0,0,0,0,0,0,8400000,0,2801900,57.215664,0.47636959
12/1/2019 15:00,46,46,45.8919,52.6939,47.1918,0,0,0,0,0,0,0.319113864,0.247341653,0.247341653,0,0,0,0,58.5468,0,0,0,0,0,0,0,0.284369231,0.284369231,0.284369231,0,0,0,0,58.54584,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,69.634,0,0,0,2802040,0,0,0,0.187586,0,0.200663219,0.279728175,0.279728175,46.8555305,0,0,0,0,0,0,0,8400000,0,2802040,57.9603816,0.477372673
12/1/2019 16:00,46,45,43.8631,51.7237,47.1918,0,0,0,0,0,0,0.310254186,0.239224583,0.239224583,0,0,0,0,60.0102,0,0,0,0,0,0,0,0.273670959,0.273670959,0.273670959,0,0,0,0,59.94924,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,72.4278,0,0,0,2802040,0,0,0,0.187586,0,0.191752265,0.268919589,0.268919589,44.774793,0,0,0,0,0,0,0,8400000,0,2802040,59.3497476,0.469890093
12/1/2019 17:00,46,45,43.8631,51.7055,47.1918,0,0,0,0,0,0,0.309921872,0.238920366,0.238920366,0,0,0,0,59.17113,0,0,0,0,0,0,0,0.273293165,0.273293165,0.273293165,0,0,0,0,59.16222,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,70.8785,0,0,0,2802040,0,0,0,0.187586,0,0.191586694,0.268718362,0.268718362,44.73613178,0,0,0,0,0,0,0,8400000,0,2802040,58.5705978,0.46884916
12/1/2019 18:00,46,45,43.8631,51.7051,47.1918,0,0,0,0,0,0,0.309908995,0.238908577,0.238908577,0,0,0,0,59.13953,0,0,0,0,0,0,0,0.27327984,0.27327984,0.27327984,0,0,0,0,59.13425,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,70.8146,0,0,0,2802040,0,0,0,0.187586,0,0.191583097,0.268713989,0.268713989,44.73529165,0,0,0,0,0,0,0,8400000,0,2802040,58.5429075,0.468830531
12/1/2019 19:00,47,46,45.0969,52.6758,47.1945,0,0,0,0,0,0,0.318765467,0.247023155,0.247023155,0,0,0,0,58.06596,0,0,0,0,0,0,0,0.283976675,0.283976675,0.283976675,0,0,0,0,58.11335,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,68.65418,0,0,0,2830770,0,0,0,0.189508,0,0.199832018,0.279517471,0.279517471,47.13987356,0,0,0,0,0,0,0,8400000,0,2830770,57.5322165,0.473647977
12/1/2019 20:00,47,46,45.0969,52.6993,47.1945,0,0,0,0,0,0,0.319170597,0.247394595,0.247394595,0,0,0,0,58.87377,0,0,0,0,0,0,0,0.284439439,0.284439439,0.284439439,0,0,0,0,58.87296,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,70.1622,0,0,0,2830910,0,0,0,0.189518,0,0.200035024,0.279767841,0.279767841,47.19009592,0,0,0,0,0,0,0,8400000,0,2830910,58.2842304,0.474624905
12/1/2019 21:00,47,46,45.1848,52.6998,47.1542,0,0,0,0,0,0,0.31930886,0.24750394,0.24750394,0,0,0,0,53.91081,0,0,0,0,0,0,0,0.284565117,0.284565117,0.284565117,0,0,0,0,53.86105,0,0,0,0,0,0,0,0.269272712,0.269272712,0.269272712,0,0,0,0,62.34759,0,0,0,2285370,0,0,0,0.153004,0,0.213152623,0.279881468,0.279881468,40.59438424,0,0,0,0,0,0,0,8400000,0,2285370,53.3224395,0.537542547
12/1/2019 22:00,47,46,45.1848,52.6158,47.1486,0,0,0,0,0,0,0.318147701,0.246436532,0.246436532,0,0,0,0,52.58922,0,0,0,0,0,0,0,0.283158407,0.283158407,0.283158407,0,0,0,0,52.57207,0,0,0,0,0,0,0,0.269289642,0.269289642,0.269289642,0,0,0,0,60.05065,0,0,0,2196560,0,0,0,0.14706,0,0.214645233,0.279029797,0.279029797,39.29009441,0,0,0,0,0,0,0,8400000,0,2196560,100.2297444,0.547563888
12/1/2019 23:00,47,44,40.8521,50.6611,47.1459,0,0,0,0,0,0,0.300622455,0.230393991,0.230393991,0,0,0,0,54.09115,0,0,0,0,0,0,0,0.261937606,0.261937606,0.261937606,0,0,0,0,53.98126,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,63.09402,0,0,0,2138720,0,0,0,0.143188,0,0.197728125,0.257699724,0.257699724,35.2404246,0,0,0,0,0,0,0,8400000,0,2138720,96.6110146,0.542068235
12/2/2019 0:00,47,43,38.9226,49.6439,47.1459,0,0,0,0,0,0,0.291688433,0.222237353,0.222237353,0,0,0,0,53.67263,0,0,0,0,0,0,0,0.251091896,0.251091896,0.251091896,0,0,0,0,53.60987,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,62.32939,0,0,0,2138440,0,0,0,0.143169,0,0.188714563,0.247182926,0.247182926,33.62956409,0,0,0,0,0,0,0,8400000,0,2138440,94.79215409,0.531932553
12/2/2019 1:00,46,41,35.2019,44.6066,47.1352,0,0,0,0,0,0,0.251294187,0.185576687,0.185576687,0,0,0,0,80.5794,0,0,0,0,0,0,0,0.201101915,0.201101915,0.201101915,0,0,0,0,75.2054,0,0,0,0,0,0,0,0.269327635,0.269327635,0.269327635,0,0,0,0,69.1337,0,0,0,0,0,0,0,0,0,0.201109555,0.201109555,0.201109555,0,0,0,0,0,0,0,0,0,0,0,60.01101,0
12/2/2019 2:00,45,40,34.1257,44.6122,47.1324,0,0,0,0,0,0,0.251345403,0.185622012,0.185622012,0,0,0,0,52.92306,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,51.69436,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,51.69436,0,0,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,0,0,0,0,0,0,0,48.71742,0
12/2/2019 3:00,45,39,32.2937,44.6152,47.1324,0,0,0,0,0,0,0.251336677,0.185613317,0.185613317,0,0,0,0,48.91274,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,47.91626,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,47.91626,0,0,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,0,0,0,0,0,0,0,45.57961,0
12/2/2019 4:00,45,39,32.2937,44.6094,47.1297,0,0,0,0,0,0,0.251327952,0.185604623,0.185604623,0,0,0,0,48.60371,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,47.61983,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,47.61983,0,0,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,0,0,0,0,0,0,0,45.44244,0
12/2/2019 5:00,44,39,32.2937,44.6124,47.1297,0,0,0,0,0,0,0.251342384,0.185617639,0.185617639,0,0,0,0,48.53596,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,47.55645,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,47.55645,0,0,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,0,0,0,0,0,0,0,45.42728,0
12/2/2019 6:00,44,39,32.2937,44.6065,47.127,0,0,0,0,0,0,0.25131923,0.185595931,0.185595931,0,0,0,0,48.30119,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,47.32978,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,47.32978,0,0,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,0,0,0,0,0,0,0,45.30484,0
12/2/2019 7:00,44,38,30.2906,44.7041,47.178,0,0,0,0,0,0,0.251811182,0.186060121,0.186060121,0,0,0,0,51.7656,0,0,0,0,0,0,0,0.201801319,0.201801319,0.201801319,0,0,0,0,51.48136,0,0,0,0,0,0,0,0.269214354,0.269214354,0.269214354,0,0,0,0,51.48136,0,0,0,0,0,0,0,0,0,0.201801319,0.201801319,0.201801319,0,0,0,0,0,0,0,0,0,0,0,50.9665464,0
12/2/2019 8:00,44,39,32.2937,44.6858,47.1917,0,0,0,0,0,0,0.251652376,0.185921836,0.185921836,0,0,0,0,60.53281,0,0,0,0,0,0,0,0.201615254,0.201615254,0.201615254,0,0,0,0,60.77541,0,0,0,0,0,0,0,0.269181411,0.269181411,0.269181411,0,0,0,0,60.77541,0,0,0,0,0,0,0,0,0,0.201615254,0.201615254,0.201615254,0,0,0,0,0,0,0,0,0,0,0,60.76421,0
12/2/2019 9:00,45,39,32.2937,44.6851,47.1971,0,0,0,0,0,0,0.251629161,0.185902536,0.185902536,0,0,0,0,62.28687,0,0,0,0,0,0,0,0.201590623,0.201590623,0.201590623,0,0,0,0,62.28422,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,62.28422,0,0,0,0,0,0,0,0,0,0.201590623,0.201590623,0.201590623,0,0,0,0,0,0,0,0,0,0,0,62.2762,0
12/2/2019 10:00,45,39,30.8984,44.6859,47.1999,0,0,0,0,0,0,0.251644756,0.185918247,0.185918247,0,0,0,0,63.79998,0,0,0,0,0,0,0,0.201614879,0.201614879,0.201614879,0,0,0,0,63.79841,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,63.79841,0,0,0,0,0,0,0,0,0,0.201614879,0.201614879,0.201614879,0,0,0,0,0,0,0,0,0,0,0,63.79123,0
12/2/2019 11:00,46,40,30.8984,44.684,47.1999,0,0,0,0,0,0,0.251643675,0.185918093,0.185918093,0,0,0,0,74.3534,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,74.3542,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,74.3542,0,0,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,0,0,0,0,0,0,0,74.3533,0
12/2/2019 12:00,47,40,30.8984,44.6931,47.2052,0,0,0,0,0,0,0.251669148,0.185942713,0.185942713,0,0,0,0,76.5458,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,76.5472,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,76.5472,0,0,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,0,0,0,0,0,0,0,75.781728,0
12/2/2019 13:00,47,40,30.2906,44.7073,47.216,0,0,0,0,0,0,0.251751145,0.186021564,0.186021564,0,0,0,0,83.5742,0,0,0,0,0,0,0,0.201769489,0.201769489,0.201769489,0,0,0,0,83.579,0,0,0,0,0,0,0,0.269111028,0.269111028,0.269111028,0,0,0,0,83.579,0,0,0,0,0,0,0,0,0,0.201769489,0.201769489,0.201769489,0,0,0,0,0,0,0,0,0,0,0,82.74321,0
12/2/2019 14:00,47,40,30.2906,44.7134,47.2241,0,0,0,0,0,0,0.251749252,0.186022315,0.186022315,0,0,0,0,87.5994,0,0,0,0,0,0,0,0.201774002,0.201774002,0.201774002,0,0,0,0,87.6034,0,0,0,0,0,0,0,0.269094748,0.269094748,0.269094748,0,0,0,0,87.6034,0,0,0,0,0,0,0,0,0,0.201774002,0.201774002,0.201774002,0,0,0,0,0,0,0,0,0,0,0,86.727366,0
12/2/2019 15:00,47,39,29.0252,44.6949,47.2161,0,0,0,0,0,0,0.251656941,0.185935842,0.185935842,0,0,0,0,70.5745,0,0,0,0,0,0,0,0.201648766,0.201648766,0.201648766,0,0,0,0,70.5704,0,0,0,0,0,0,0,0.269115914,0.269115914,0.269115914,0,0,0,0,70.5704,0,0,0,0,0,0,0,0,0,0.201648766,0.201648766,0.201648766,0,0,0,0,0,0,0,0,0,0,0,70.5584,0
12/2/2019 16:00,47,40,30.2906,44.6957,47.2134,0,0,0,0,0,0,0.251674714,0.185951015,0.185951015,0,0,0,0,81.3616,0,0,0,0,0,0,0,0.201668737,0.201668737,0.201668737,0,0,0,0,81.3633,0,0,0,0,0,0,0,0.269121615,0.269121615,0.269121615,0,0,0,0,81.3633,0,0,0,0,0,0,0,0,0,0.201668737,0.201668737,0.201668737,0,0,0,0,0,0,0,0,0,0,0,80.549667,0
12/2/2019 17:00,47,39,29.0252,44.693,47.2107,0,0,0,0,0,0,0.251666577,0.185942854,0.185942854,0,0,0,0,68.75,0,0,0,0,0,0,0,0.201656186,0.201656186,0.201656186,0,0,0,0,68.7475,0,0,0,0,0,0,0,0.269127045,0.269127045,0.269127045,0,0,0,0,68.7475,0,0,0,0,0,0,0,0,0,0.201656186,0.201656186,0.201656186,0,0,0,0,0,0,0,0,0,0,0,68.7397,0
12/2/2019 18:00,47,39,29.0252,44.7125,47.2214,0,0,0,0,0,0,0.251758222,0.186029588,0.186029588,0,0,0,0,73.062,0,0,0,0,0,0,0,0.201783001,0.201783001,0.201783001,0,0,0,0,73.0632,0,0,0,0,0,0,0,0.269100174,0.269100174,0.269100174,0,0,0,0,73.0632,0,0,0,0,0,0,0,0,0,0.201783001,0.201783001,0.201783001,0,0,0,0,0,0,0,0,0,0,0,73.0618,0
12/2/2019 19:00,47,40,29.6665,44.6921,47.2134,0,0,0,0,0,0,0.251631459,0.185911215,0.185911215,0,0,0,0,80.3312,0,0,0,0,0,0,0,0.201612066,0.201612066,0.201612066,0,0,0,0,80.3293,0,0,0,0,0,0,0,0.269126774,0.269126774,0.269126774,0,0,0,0,80.3293,0,0,0,0,0,0,0,0,0,0.201612066,0.201612066,0.201612066,0,0,0,0,0,0,0,0,0,0,0,80.3197,0
12/2/2019 20:00,47,40,29.6665,44.6975,47.2134,0,0,0,0,0,0,0.251675131,0.185950571,0.185950571,0,0,0,0,80.108,0,0,0,0,0,0,0,0.20166696,0.20166696,0.20166696,0,0,0,0,80.1096,0,0,0,0,0,0,0,0.269127045,0.269127045,0.269127045,0,0,0,0,80.1096,0,0,0,0,0,0,0,0,0,0.20166696,0.20166696,0.20166696,0,0,0,0,0,0,0,0,0,0,0,79.308504,0
12/2/2019 21:00,47,40,29.6665,44.5834,47.1543,0,0,0,0,0,0,0.251114203,0.185421818,0.185421818,0,0,0,0,59.98004,0,0,0,0,0,0,0,0.200896064,0.200896064,0.200896064,0,0,0,0,57.69755,0,0,0,0,0,0,0,0.269278172,0.269278172,0.269278172,0,0,0,0,57.69755,0,0,0,0,0,0,0,0,0,0.200896064,0.200896064,0.200896064,0,0,0,0,0,0,0,0,0,0,0,54.57283,0
12/2/2019 22:00,47,40,29.6665,44.6211,47.1459,0,0,0,0,0,0,0.251359077,0.185639295,0.185639295,0,0,0,0,56.03222,0,0,0,0,0,0,0,0.201195179,0.201195179,0.201195179,0,0,0,0,54.65464,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,54.65464,0,0,0,0,0,0,0,0,0,0.201195179,0.201195179,0.201195179,0,0,0,0,0,0,0,0,0,0,0,51.39832,0
12/2/2019 23:00,45,38,29.0252,44.6124,47.1379,0,0,0,0,0,0,0.251322841,0.185603314,0.185603314,0,0,0,0,48.02279,0,0,0,0,0,0,0,0.201140232,0.201140232,0.201140232,0,0,0,0,47.16613,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,47.16613,0,0,0,0,0,0,0,0,0,0.201140232,0.201140232,0.201140232,0,0,0,0,0,0,0,0,0,0,0,45.53797,0
12/3/2019 0:00,45,38,29.0252,44.6034,47.1298,0,0,0,0,0,0,0.251285324,0.185566176,0.185566176,0,0,0,0,47.45039,0,0,0,0,0,0,0,0.201083659,0.201083659,0.201083659,0,0,0,0,46.60724,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,46.60724,0,0,0,0,0,0,0,0,0,0.201083659,0.201083659,0.201083659,0,0,0,0,0,0,0,0,0,0,0,44.91265,0
12/3/2019 1:00,45,38,27.687,44.6005,47.1244,0,0,0,0,0,0,0.251270973,0.185550756,0.185550756,0,0,0,0,46.99961,0,0,0,0,0,0,0,0.201058599,0.201058599,0.201058599,0,0,0,0,46.16718,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,46.16718,0,0,0,0,0,0,0,0,0,0.201058599,0.201058599,0.201058599,0,0,0,0,0,0,0,0,0,0,0,44.47233,0
12/3/2019 2:00,43,37,27.687,44.6067,47.1243,0,0,0,0,0,0,0.251340025,0.18561386,0.18561386,0,0,0,0,46.45178,0,0,0,0,0,0,0,0.201147951,0.201147951,0.201147951,0,0,0,0,45.77813,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,45.77813,0,0,0,0,0,0,0,0,0,0.201147951,0.201147951,0.201147951,0,0,0,0,0,0,0,0,0,0,0,44.11074,0
12/3/2019 3:00,41,36,29.0252,44.6068,47.1243,0,0,0,0,0,0,0.251324939,0.185600254,0.185600254,0,0,0,0,46.04318,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,45.37997,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,45.37997,0,0,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,0,0,0,0,0,0,0,43.65653,0
12/3/2019 4:00,42,36,27.687,44.6068,47.1243,0,0,0,0,0,0,0.251324939,0.185600254,0.185600254,0,0,0,0,46.04264,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,45.37957,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,45.37957,0,0,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,0,0,0,0,0,0,0,43.65617,0
12/3/2019 5:00,41,35,26.9877,44.6068,47.1243,0,0,0,0,0,0,0.251324939,0.185600254,0.185600254,0,0,0,0,45.55544,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,44.89433,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,44.89433,0,0,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,0,0,0,0,0,0,0,43.23673,0
12/3/2019 6:00,41,35,27.0594,44.6068,47.1243,0,0,0,0,0,0,0.251324939,0.185600254,0.185600254,0,0,0,0,45.55544,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,44.89433,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,44.89433,0,0,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,0,0,0,0,0,0,0,43.23673,0
12/3/2019 7:00,41,35,27.0594,44.7022,47.1753,0,0,0,0,0,0,0.251806346,0.186054936,0.186054936,0,0,0,0,48.9448,0,0,0,0,0,0,0,0.201792918,0.201792918,0.201792918,0,0,0,0,48.44075,0,0,0,0,0,0,0,0.269219803,0.269219803,0.269219803,0,0,0,0,48.44075,0,0,0,0,0,0,0,0,0,0.201792918,0.201792918,0.201792918,0,0,0,0,0,0,0,0,0,0,0,47.9563425,0
12/3/2019 8:00,41,36,27.687,44.6878,47.1917,0,0,0,0,0,0,0.251661585,0.185930143,0.185930143,0,0,0,0,51.17339,0,0,0,0,0,0,0,0.201626854,0.201626854,0.201626854,0,0,0,0,51.29497,0,0,0,0,0,0,0,0.269181411,0.269181411,0.269181411,0,0,0,0,51.29497,0,0,0,0,0,0,0,0,0,0.201626854,0.201626854,0.201626854,0,0,0,0,0,0,0,0,0,0,0,51.2822,0
12/3/2019 9:00,41,36,27.687,44.6851,47.1971,0,0,0,0,0,0,0.251629161,0.185902536,0.185902536,0,0,0,0,52.1306,0,0,0,0,0,0,0,0.201590623,0.201590623,0.201590623,0,0,0,0,52.12641,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,52.12641,0,0,0,0,0,0,0,0,0,0.201590623,0.201590623,0.201590623,0,0,0,0,0,0,0,0,0,0,0,52.11399,0
12/3/2019 10:00,42,37,29.0975,44.6859,47.1999,0,0,0,0,0,0,0.251644756,0.185918247,0.185918247,0,0,0,0,55.10161,0,0,0,0,0,0,0,0.201614879,0.201614879,0.201614879,0,0,0,0,55.09796,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,55.09796,0,0,0,0,0,0,0,0,0,0.201614879,0.201614879,0.201614879,0,0,0,0,0,0,0,0,0,0,0,55.08647,0
12/3/2019 11:00,44,38,29.6665,44.6886,47.2025,0,0,0,0,0,0,0.251661016,0.185934556,0.185934556,0,0,0,0,59.62657,0,0,0,0,0,0,0,0.201639969,0.201639969,0.201639969,0,0,0,0,59.62361,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,59.62361,0,0,0,0,0,0,0,0,0,0.201639969,0.201639969,0.201639969,0,0,0,0,0,0,0,0,0,0,0,59.61333,0
12/3/2019 12:00,45,39,30.2906,44.7046,47.2133,0,0,0,0,0,0,0.251726706,0.185997918,0.185997918,0,0,0,0,69.4758,0,0,0,0,0,0,0,0.201734223,0.201734223,0.201734223,0,0,0,0,69.4758,0,0,0,0,0,0,0,0.269121615,0.269121615,0.269121615,0,0,0,0,69.4758,0,0,0,0,0,0,0,0,0,0.201734223,0.201734223,0.201734223,0,0,0,0,0,0,0,0,0,0,0,69.4726,0
12/3/2019 13:00,46,39,29.0252,44.7108,47.2214,0,0,0,0,0,0,0.251749662,0.186021866,0.186021866,0,0,0,0,73.0992,0,0,0,0,0,0,0,0.201772221,0.201772221,0.201772221,0,0,0,0,73.099,0,0,0,0,0,0,0,0.269100174,0.269100174,0.269100174,0,0,0,0,73.099,0,0,0,0,0,0,0,0,0,0.201772221,0.201772221,0.201772221,0,0,0,0,0,0,0,0,0,0,0,73.0946,0
12/3/2019 14:00,46,38,26.9158,44.7056,47.2215,0,0,0,0,0,0,0.251715837,0.185991392,0.185991392,0,0,0,0,65.64778,0,0,0,0,0,0,0,0.201729734,0.201729734,0.201729734,0,0,0,0,65.64419,0,0,0,0,0,0,0,0.269099902,0.269099902,0.269099902,0,0,0,0,65.64419,0,0,0,0,0,0,0,0,0,0.201729734,0.201729734,0.201729734,0,0,0,0,0,0,0,0,0,0,0,65.6324,0
12/3/2019 15:00,47,39,28.2934,44.6921,47.2134,0,0,0,0,0,0,0.251648804,0.185927682,0.185927682,0,0,0,0,69.6889,0,0,0,0,0,0,0,0.201636215,0.201636215,0.201636215,0,0,0,0,69.6851,0,0,0,0,0,0,0,0.269121343,0.269121343,0.269121343,0,0,0,0,69.6851,0,0,0,0,0,0,0,0,0,0.201636215,0.201636215,0.201636215,0,0,0,0,0,0,0,0,0,0,0,69.6742,0
12/3/2019 16:00,46,41,35.2019,49.8083,47.2107,0,0,0,0,0,0,0.289147355,0.219947573,0.219947573,0,0,0,0,54.91493,0,0,0,0,0,0,0,0.248209446,0.248209446,0.248209446,0,0,0,0,54.96301,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,100.2995,0,0,0,3033290,0,0,0,0.237078,0,0.160363374,0.248500889,0.248500889,40.53571821,0,0,0,0,0,0,0,8400000,0,3033290,54.4133799,0.413743578
12/3/2019 17:00,45,40,34.0437,44.6903,47.208,0,0,0,0,0,0,0.251660164,0.18593629,0.18593629,0,0,0,0,98.8742,0,0,0,0,0,0,0,0.201645921,0.201645921,0.201645921,0,0,0,0,97.4832,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,78.9277,0,0,0,0,0,0,0,0,0,0.201654409,0.201654409,0.201654409,0,0,0,0,0,0,0,0,0,0,0,88.1888,0
12/3/2019 18:00,46,41,35.2019,49.7861,47.2241,0,0,0,0,0,0,0.288981339,0.219801487,0.219801487,0,0,0,0,56.02126,0,0,0,0,0,0,0,0.248018208,0.248018208,0.248018208,0,0,0,0,56.21439,0,0,0,0,0,0,0,0.269100174,0.269100174,0.269100174,0,0,0,0,63.05858,0,0,0,3205420,0,0,0,0.23159,0,0.161744761,0.248307405,0.248307405,43.20499109,0,0,0,0,0,0,0,8400000,0,3205420,55.6522461,0.405249463
12/3/2019 19:00,46,41,35.2019,49.6731,47.2134,0,0,0,0,0,0,0.291719281,0.222293975,0.222293975,0,0,0,0,57.98337,0,0,0,0,0,0,0,0.25124166,0.25124166,0.25124166,0,0,0,0,57.98799,0,0,0,0,0,0,0,0.269126502,0.269126502,0.269126502,0,0,0,0,121.7982,0,0,0,3062590,0,0,0,0.205023,0,0.16859477,0.247204367,0.247204367,43.02805481,0,0,0,0,0,0,0,8400000,0,3062590,57.4081101,0.422588534
12/3/2019 20:00,46,40,32.8363,44.6975,47.2134,0,0,0,0,0,0,0.2516683,0.18594445,0.18594445,0,0,0,0,101.8574,0,0,0,0,0,0,0,0.201658471,0.201658471,0.201658471,0,0,0,0,100.2872,0,0,0,0,0,0,0,0.269127045,0.269127045,0.269127045,0,0,0,0,80.1138,0,0,0,0,0,0,0,0,0,0.20166696,0.20166696,0.20166696,0,0,0,0,0,0,0,0,0,0,0,89.1742,0
12/3/2019 21:00,45,39,32.2127,44.5834,47.1543,0,0,0,0,0,0,0.251113548,0.185421228,0.185421228,0,0,0,0,54.07505,0,0,0,0,0,0,0,0.200895239,0.200895239,0.200895239,0,0,0,0,52.38979,0,0,0,0,0,0,0,0.269278172,0.269278172,0.269278172,0,0,0,0,52.38798,0,0,0,0,0,0,0,0,0,0.200896064,0.200896064,0.200896064,0,0,0,0,0,0,0,0,0,0,0,50.06763,0
12/3/2019 22:00,44,38,30.8254,44.6155,47.1433,0,0,0,0,0,0,0.251359077,0.185639295,0.185639295,0,0,0,0,48.80757,0,0,0,0,0,0,0,0.201195179,0.201195179,0.201195179,0,0,0,0,47.858,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,47.85805,0,0,0,0,0,0,0,0,0,0.201195179,0.201195179,0.201195179,0,0,0,0,0,0,0,0,0,0,0,46.28798,0
12/3/2019 23:00,43,38,30.8254,44.6094,47.1352,0,0,0,0,0,0,0.251300342,0.185582196,0.185582196,0,0,0,0,47.89665,0,0,0,0,0,0,0,0.201109555,0.201109555,0.201109555,0,0,0,0,47.04194,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,47.04194,0,0,0,0,0,0,0,0,0,0.201109555,0.201109555,0.201109555,0,0,0,0,0,0,0,0,0,0,0,45.41481,0
12/4/2019 0:00,41,36,29.0252,44.6004,47.1271,0,0,0,0,0,0,0.251275293,0.185556304,0.185556304,0,0,0,0,46.25336,0,0,0,0,0,0,0,0.201068694,0.201068694,0.201068694,0,0,0,0,45.58881,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,45.58881,0,0,0,0,0,0,0,0,0,0.201068694,0.201068694,0.201068694,0,0,0,0,0,0,0,0,0,0,0,43.85886,0
12/4/2019 1:00,42,37,29.0252,44.5975,47.1217,0,0,0,0,0,0,0.251261603,0.185541479,0.185541479,0,0,0,0,46.23221,0,0,0,0,0,0,0,0.201044464,0.201044464,0.201044464,0,0,0,0,45.55878,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,45.55878,0,0,0,0,0,0,0,0,0,0.201044464,0.201044464,0.201044464,0,0,0,0,0,0,0,0,0,0,0,43.89218,0
12/4/2019 2:00,40,35,26.9877,44.6039,47.1216,0,0,0,0,0,0,0.251307501,0.185582874,0.185582874,0,0,0,0,45.26657,0,0,0,0,0,0,0,0.201102311,0.201102311,0.201102311,0,0,0,0,44.6066,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,44.6066,0,0,0,0,0,0,0,0,0,0.201102311,0.201102311,0.201102311,0,0,0,0,0,0,0,0,0,0,0,42.9522,0
12/4/2019 3:00,39,33,23.957,44.6099,47.1243,0,0,0,0,0,0,0.25133196,0.18560576,0.18560576,0,0,0,0,44.75854,0,0,0,0,0,0,0,0.201135462,0.201135462,0.201135462,0,0,0,0,44.08422,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,44.08422,0,0,0,0,0,0,0,0,0,0.201135462,0.201135462,0.201135462,0,0,0,0,0,0,0,0,0,0,0,42.42654,0
12/4/2019 4:00,37,31,22.3472,44.6068,47.1243,0,0,0,0,0,0,0.251316219,0.185591563,0.185591563,0,0,0,0,44.196746,0,0,0,0,0,0,0,0.201115623,0.201115623,0.201115623,0,0,0,0,43.521822,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,43.521822,0,0,0,0,0,0,0,0,0,0.201115623,0.201115623,0.201115623,0,0,0,0,0,0,0,0,0,0,0,41.879164,0
12/4/2019 5:00,37,31,21.458,44.6068,47.1243,0,0,0,0,0,0,0.251316219,0.185591563,0.185591563,0,0,0,0,44.19622,0,0,0,0,0,0,0,0.201115623,0.201115623,0.201115623,0,0,0,0,43.521414,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,43.521414,0,0,0,0,0,0,0,0,0,0.201115623,0.201115623,0.201115623,0,0,0,0,0,0,0,0,0,0,0,41.878903,0
12/4/2019 6:00,37,31,22.3472,44.6068,47.1243,0,0,0,0,0,0,0.251316219,0.185591563,0.185591563,0,0,0,0,44.19622,0,0,0,0,0,0,0,0.201115623,0.201115623,0.201115623,0,0,0,0,43.521414,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,43.521414,0,0,0,0,0,0,0,0,0,0.201115623,0.201115623,0.201115623,0,0,0,0,0,0,0,0,0,0,0,41.878903,0
12/4/2019 7:00,35,30,20.5325,44.6978,47.1726,0,0,0,0,0,0,0.251802169,0.186050345,0.186050345,0,0,0,0,47.21221,0,0,0,0,0,0,0,0.201785348,0.201785348,0.201785348,0,0,0,0,46.68967,0,0,0,0,0,0,0,0.269225253,0.269225253,0.269225253,0,0,0,0,46.68967,0,0,0,0,0,0,0,0,0,0.201785348,0.201785348,0.201785348,0,0,0,0,0,0,0,0,0,0,0,46.2227733,0
12/4/2019 8:00,35,30,22.3472,44.6853,47.189,0,0,0,0,0,0,0.251654119,0.185922587,0.185922587,0,0,0,0,48.76702,0,0,0,0,0,0,0,0.201615142,0.201615142,0.201615142,0,0,0,0,48.80673,0,0,0,0,0,0,0,0.269186854,0.269186854,0.269186854,0,0,0,0,48.80673,0,0,0,0,0,0,0,0,0,0.201615142,0.201615142,0.201615142,0,0,0,0,0,0,0,0,0,0,0,48.79457,0
12/4/2019 9:00,35,30,20.6021,44.6825,47.1944,0,0,0,0,0,0,0.251621037,0.185894387,0.185894387,0,0,0,0,49.31797,0,0,0,0,0,0,0,0.201578083,0.201578083,0.201578083,0,0,0,0,49.31396,0,0,0,0,0,0,0,0.26917597,0.26917597,0.26917597,0,0,0,0,49.31396,0,0,0,0,0,0,0,0,0,0.201578083,0.201578083,0.201578083,0,0,0,0,0,0,0,0,0,0,0,49.3016,0
12/4/2019 10:00,36,30,19.6369,44.6832,47.1972,0,0,0,0,0,0,0.251637286,0.185910688,0.185910688,0,0,0,0,49.94877,0,0,0,0,0,0,0,0.201603164,0.201603164,0.201603164,0,0,0,0,49.94459,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,49.94459,0,0,0,0,0,0,0,0,0,0.201603164,0.201603164,0.201603164,0,0,0,0,0,0,0,0,0,0,0,49.93221,0
12/4/2019 11:00,37,31,20.6021,44.6904,47.2025,0,0,0,0,0,0,0.251652885,0.185926401,0.185926401,0,0,0,0,50.67237,0,0,0,0,0,0,0,0.201627423,0.201627423,0.201627423,0,0,0,0,50.66821,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,50.66821,0,0,0,0,0,0,0,0,0,0.201627423,0.201627423,0.201627423,0,0,0,0,0,0,0,0,0,0,0,50.65546,0
12/4/2019 12:00,38,31,19.5675,44.7002,47.2106,0,0,0,0,0,0,0.251702528,0.185974466,0.185974466,0,0,0,0,51.82019,0,0,0,0,0,0,0,0.201699166,0.201699166,0.201699166,0,0,0,0,51.81587,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,51.81587,0,0,0,0,0,0,0,0,0,0.201699166,0.201699166,0.201699166,0,0,0,0,0,0,0,0,0,0,0,51.8026,0
12/4/2019 13:00,39,32,19.5675,44.7253,47.2295,0,0,0,0,0,0,0.251814291,0.186082629,0.186082629,0,0,0,0,54.5864,0,0,0,0,0,0,0,0.201860509,0.201860509,0.201860509,0,0,0,0,54.58185,0,0,0,0,0,0,0,0.269083901,0.269083901,0.269083901,0,0,0,0,54.58185,0,0,0,0,0,0,0,0,0,0.201860509,0.201860509,0.201860509,0,0,0,0,0,0,0,0,0,0,0,54.5674,0
12/4/2019 14:00,40,33,20.5325,44.7308,47.2403,0,0,0,0,0,0,0.251836241,0.186107344,0.186107344,0,0,0,0,56.88179,0,0,0,0,0,0,0,0.201901925,0.201901925,0.201901925,0,0,0,0,56.87686,0,0,0,0,0,0,0,0.269051383,0.269051383,0.269051383,0,0,0,0,56.87686,0,0,0,0,0,0,0,0,0,0.201901925,0.201901925,0.201901925,0,0,0,0,0,0,0,0,0,0,0,56.86147,0
12/4/2019 15:00,40,32,19.5675,44.698,47.2243,0,0,0,0,0,0,0.25163991,0.185922937,0.185922937,0,0,0,0,53.767,0,0,0,0,0,0,0,0.201634215,0.201634215,0.201634215,0,0,0,0,53.76199,0,0,0,0,0,0,0,0.269099631,0.269099631,0.269099631,0,0,0,0,53.76199,0,0,0,0,0,0,0,0,0,0.201634215,0.201634215,0.201634215,0,0,0,0,0,0,0,0,0,0,0,53.7468,0
12/4/2019 16:00,40,32,18.5595,44.6903,47.2134,0,0,0,0,0,0,0.251648146,0.185927088,0.185927088,0,0,0,0,52.59316,0,0,0,0,0,0,0,0.201635387,0.201635387,0.201635387,0,0,0,0,52.58858,0,0,0,0,0,0,0,0.269121343,0.269121343,0.269121343,0,0,0,0,52.58858,0,0,0,0,0,0,0,0,0,0.201635387,0.201635387,0.201635387,0,0,0,0,0,0,0,0,0,0,0,52.57478,0
12/4/2019 17:00,40,32,18.6285,44.6884,47.208,0,0,0,0,0,0,0.251649231,0.185926387,0.185926387,0,0,0,0,52.08117,0,0,0,0,0,0,0,0.201632035,0.201632035,0.201632035,0,0,0,0,52.07679,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,52.07679,0,0,0,0,0,0,0,0,0,0.201632035,0.201632035,0.201632035,0,0,0,0,0,0,0,0,0,0,0,52.0632,0
12/4/2019 18:00,39,32,18.6285,44.7011,47.2133,0,0,0,0,0,0,0.251701037,0.185974761,0.185974761,0,0,0,0,52.58573,0,0,0,0,0,0,0,0.201701892,0.201701892,0.201701892,0,0,0,0,52.58121,0,0,0,0,0,0,0,0.269121615,0.269121615,0.269121615,0,0,0,0,52.58121,0,0,0,0,0,0,0,0,0,0.201701892,0.201701892,0.201701892,0,0,0,0,0,0,0,0,0,0,0,52.56776,0
12/4/2019 19:00,38,31,19.6369,44.6884,47.208,0,0,0,0,0,0,0.251632296,0.18591033,0.18591033,0,0,0,0,51.51841,0,0,0,0,0,0,0,0.201608514,0.201608514,0.201608514,0,0,0,0,51.51398,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,51.51398,0,0,0,0,0,0,0,0,0,0.201608514,0.201608514,0.201608514,0,0,0,0,0,0,0,0,0,0,0,51.50036,0
12/4/2019 20:00,38,31,19.6369,44.6875,47.2053,0,0,0,0,0,0,0.25165886,0.185934252,0.185934252,0,0,0,0,51.51363,0,0,0,0,0,0,0,0.20164186,0.20164186,0.20164186,0,0,0,0,51.50937,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,51.50937,0,0,0,0,0,0,0,0,0,0.20164186,0.20164186,0.20164186,0,0,0,0,0,0,0,0,0,0,0,51.49601,0
12/4/2019 21:00,38,31,19.7061,44.5847,47.1516,0,0,0,0,0,0,0.251113344,0.18542022,0.18542022,0,0,0,0,46.39479,0,0,0,0,0,0,0,0.200892663,0.200892663,0.200892663,0,0,0,0,45.64834,0,0,0,0,0,0,0,0.269283633,0.269283633,0.269283633,0,0,0,0,45.64834,0,0,0,0,0,0,0,0,0,0.200892663,0.200892663,0.200892663,0,0,0,0,0,0,0,0,0,0,0,44.46119,0
12/4/2019 22:00,37,31,18.6974,44.6068,47.1379,0,0,0,0,0,0,0.251305332,0.185588347,0.185588347,0,0,0,0,45.40359,0,0,0,0,0,0,0,0.201120487,0.201120487,0.201120487,0,0,0,0,44.72839,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,44.72839,0,0,0,0,0,0,0,0,0,0.201120487,0.201120487,0.201120487,0,0,0,0,0,0,0,0,0,0,0,43.01557,0
12/4/2019 23:00,37,31,18.6974,44.5974,47.1271,0,0,0,0,0,0,0.25124685,0.185530692,0.185530692,0,0,0,0,44.56918,0,0,0,0,0,0,0,0.201032961,0.201032961,0.201032961,0,0,0,0,43.89441,0,0,0,0,0,0,0,0.269349525,0.269349525,0.269349525,0,0,0,0,43.89441,0,0,0,0,0,0,0,0,0,0.201032961,0.201032961,0.201032961,0,0,0,0,0,0,0,0,0,0,0,42.247812,0
12/5/2019 0:00,37,31,18.6974,44.5975,47.1217,0,0,0,0,0,0,0.251236251,0.18551783,0.18551783,0,0,0,0,43.975193,0,0,0,0,0,0,0,0.2010103,0.2010103,0.2010103,0,0,0,0,43.30018,0,0,0,0,0,0,0,0.269371432,0.269371432,0.269371432,0,0,0,0,43.30018,0,0,0,0,0,0,0,0,0,0.2010103,0.2010103,0.2010103,0,0,0,0,0,0,0,0,0,0,0,41.658233,0
12/5/2019 1:00,37,30,17.6414,44.5849,47.1136,0,0,0,0,0,0,0.251222578,0.18550302,0.18550302,0,0,0,0,43.322812,0,0,0,0,0,0,0,0.200986086,0.200986086,0.200986086,0,0,0,0,42.648011,0,0,0,0,0,0,0,0.269387873,0.269387873,0.269387873,0,0,0,0,42.648011,0,0,0,0,0,0,0,0,0,0.200986086,0.200986086,0.200986086,0,0,0,0,0,0,0,0,0,0,0,40.984314,0
12/5/2019 2:00,36,29,16.5332,44.6078,47.1189,0,0,0,0,0,0,0.251322859,0.185595073,0.185595073,0,0,0,0,43.290814,0,0,0,0,0,0,0,0.201117014,0.201117014,0.201117014,0,0,0,0,42.61567,0,0,0,0,0,0,0,0.269377185,0.269377185,0.269377185,0,0,0,0,42.61567,0,0,0,0,0,0,0,0,0,0.201117014,0.201117014,0.201117014,0,0,0,0,0,0,0,0,0,0,0,40.93439,0
12/5/2019 3:00,36,29,16.5332,44.6011,47.1189,0,0,0,0,0,0,0.251315179,0.185588973,0.185588973,0,0,0,0,43.448525,0,0,0,0,0,0,0,0.201109662,0.201109662,0.201109662,0,0,0,0,42.773413,0,0,0,0,0,0,0,0.269371706,0.269371706,0.269371706,0,0,0,0,42.773413,0,0,0,0,0,0,0,0,0,0.201109662,0.201109662,0.201109662,0,0,0,0,0,0,0,0,0,0,0,41.091614,0
12/5/2019 4:00,35,29,16.5332,44.6011,47.1189,0,0,0,0,0,0,0.25129944,0.185574778,0.185574778,0,0,0,0,43.463522,0,0,0,0,0,0,0,0.201089826,0.201089826,0.201089826,0,0,0,0,42.788426,0,0,0,0,0,0,0,0.269371706,0.269371706,0.269371706,0,0,0,0,42.788426,0,0,0,0,0,0,0,0,0,0.201089826,0.201089826,0.201089826,0,0,0,0,0,0,0,0,0,0,0,41.106482,0
12/5/2019 5:00,35,29,17.6414,44.6011,47.1189,0,0,0,0,0,0,0.251298785,0.185574187,0.185574187,0,0,0,0,43.462987,0,0,0,0,0,0,0,0.201089,0.201089,0.201089,0,0,0,0,42.788012,0,0,0,0,0,0,0,0.269371706,0.269371706,0.269371706,0,0,0,0,42.788012,0,0,0,0,0,0,0,0,0,0.201089,0.201089,0.201089,0,0,0,0,0,0,0,0,0,0,0,41.106216,0
12/5/2019 6:00,35,29,18.6974,44.6011,47.1189,0,0,0,0,0,0,0.251298785,0.185574187,0.185574187,0,0,0,0,43.462989,0,0,0,0,0,0,0,0.201089,0.201089,0.201089,0,0,0,0,42.788012,0,0,0,0,0,0,0,0.269371706,0.269371706,0.269371706,0,0,0,0,42.788012,0,0,0,0,0,0,0,0,0,0.201089,0.201089,0.201089,0,0,0,0,0,0,0,0,0,0,0,41.106218,0
12/5/2019 7:00,35,28,12.8331,44.6984,47.1699,0,0,0,0,0,0,0.251793161,0.186040572,0.186040572,0,0,0,0,46.48003,0,0,0,0,0,0,0,0.201769381,0.201769381,0.201769381,0,0,0,0,45.80539,0,0,0,0,0,0,0,0.269236156,0.269236156,0.269236156,0,0,0,0,45.80539,0,0,0,0,0,0,0,0,0,0.201769381,0.201769381,0.201769381,0,0,0,0,0,0,0,0,0,0,0,45.3473361,0
12/5/2019 8:00,35,29,17.6414,44.6827,47.1863,0,0,0,0,0,0,0.251657178,0.185924525,0.185924525,0,0,0,0,48.24352,0,0,0,0,0,0,0,0.201616688,0.201616688,0.201616688,0,0,0,0,48.29638,0,0,0,0,0,0,0,0.269192297,0.269192297,0.269192297,0,0,0,0,48.29638,0,0,0,0,0,0,0,0,0,0.201616688,0.201616688,0.201616688,0,0,0,0,0,0,0,0,0,0,0,48.29028,0
12/5/2019 9:00,35,30,20.6716,44.6798,47.1917,0,0,0,0,0,0,0.251612663,0.185886053,0.185886053,0,0,0,0,49.12921,0,0,0,0,0,0,0,0.201565343,0.201565343,0.201565343,0,0,0,0,49.1252,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,49.1252,0,0,0,0,0,0,0,0,0,0.201565343,0.201565343,0.201565343,0,0,0,0,0,0,0,0,0,0,0,49.11302,0
12/5/2019 10:00,35,31,23.2734,44.6805,47.1945,0,0,0,0,0,0,0.251629161,0.185902536,0.185902536,0,0,0,0,49.84709,0,0,0,0,0,0,0,0.201590623,0.201590623,0.201590623,0,0,0,0,49.84302,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,49.84302,0,0,0,0,0,0,0,0,0,0.201590623,0.201590623,0.201590623,0,0,0,0,0,0,0,0,0,0,0,49.83075,0
12/5/2019 11:00,34,31,26.3381,44.6832,47.1972,0,0,0,0,0,0,0.251627421,0.185901788,0.185901788,0,0,0,0,50.16759,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,50.1634,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,50.1634,0,0,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,0,0,0,0,0,0,0,50.151,0
12/5/2019 12:00,34,32,27.687,44.6813,47.1972,0,0,0,0,0,0,0.251617962,0.185893296,0.185893296,0,0,0,0,50.40745,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,50.40336,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,50.40336,0,0,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,0,0,0,0,0,0,0,50.39086,0
12/5/2019 13:00,35,33,30.2906,44.6812,47.1972,0,0,0,0,0,0,0.251635547,0.18590994,0.18590994,0,0,0,0,50.99402,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,50.98997,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,50.98997,0,0,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,0,0,0,0,0,0,0,50.97744,0
12/5/2019 14:00,37,35,32.2127,44.6904,47.2025,0,0,0,0,0,0,0.251661016,0.185934556,0.185934556,0,0,0,0,52.27299,0,0,0,0,0,0,0,0.201639969,0.201639969,0.201639969,0,0,0,0,52.26889,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,52.26889,0,0,0,0,0,0,0,0,0,0.201639969,0.201639969,0.201639969,0,0,0,0,0,0,0,0,0,0,0,52.25617,0
12/5/2019 15:00,37,36,34.6286,44.6821,47.1999,0,0,0,0,0,0,0.251625007,0.185901294,0.185901294,0,0,0,0,53.41119,0,0,0,0,0,0,0,0.201592422,0.201592422,0.201592422,0,0,0,0,53.40684,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,53.40684,0,0,0,0,0,0,0,0,0,0.201592422,0.201592422,0.201592422,0,0,0,0,0,0,0,0,0,0,0,53.39365,0
12/5/2019 16:00,38,36,33.3645,44.6885,47.2025,0,0,0,0,0,0,0.251634467,0.185909786,0.185909786,0,0,0,0,53.40279,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,53.39876,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,53.39876,0,0,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,0,0,0,0,0,0,0,53.38605,0
12/5/2019 17:00,39,37,34.5461,44.6867,47.2026,0,0,0,0,0,0,0.251651806,0.185926248,0.185926248,0,0,0,0,56.11123,0,0,0,0,0,0,0,0.201628368,0.201628368,0.201628368,0,0,0,0,56.10749,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,56.10749,0,0,0,0,0,0,0,0,0,0.201628368,0.201628368,0.201628368,0,0,0,0,0,0,0,0,0,0,0,56.0956,0
12/5/2019 18:00,39,37,34.4633,44.6958,47.2079,0,0,0,0,0,0,0.251693973,0.185966748,0.185966748,0,0,0,0,57.65066,0,0,0,0,0,0,0,0.201688391,0.201688391,0.201688391,0,0,0,0,57.64728,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,57.64728,0,0,0,0,0,0,0,0,0,0.201688391,0.201688391,0.201688391,0,0,0,0,0,0,0,0,0,0,0,57.63603,0
12/5/2019 19:00,39,37,34.4633,44.6829,47.2026,0,0,0,0,0,0,0.251632715,0.185909888,0.185909888,0,0,0,0,56.65518,0,0,0,0,0,0,0,0.20160674,0.20160674,0.20160674,0,0,0,0,56.65058,0,0,0,0,0,0,0,0.269143072,0.269143072,0.269143072,0,0,0,0,56.65058,0,0,0,0,0,0,0,0,0,0.20160674,0.20160674,0.20160674,0,0,0,0,0,0,0,0,0,0,0,56.63702,0
12/5/2019 20:00,39,37,34.3803,44.6912,47.2052,0,0,0,0,0,0,0.251650727,0.185926095,0.185926095,0,0,0,0,56.63161,0,0,0,0,0,0,0,0.201629313,0.201629313,0.201629313,0,0,0,0,56.62762,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,56.62762,0,0,0,0,0,0,0,0,0,0.201629313,0.201629313,0.201629313,0,0,0,0,0,0,0,0,0,0,0,56.61558,0
12/5/2019 21:00,39,37,34.3803,44.5785,47.1489,0,0,0,0,0,0,0.251100697,0.185407991,0.185407991,0,0,0,0,48.43578,0,0,0,0,0,0,0,0.200874401,0.200874401,0.200874401,0,0,0,0,47.67462,0,0,0,0,0,0,0,0.269289096,0.269289096,0.269289096,0,0,0,0,47.67462,0,0,0,0,0,0,0,0,0,0.200874401,0.200874401,0.200874401,0,0,0,0,0,0,0,0,0,0,0,46.34261,0
12/5/2019 22:00,40,38,35.4298,44.6095,47.1379,0,0,0,0,0,0,0.25129595,0.18557906,0.18557906,0,0,0,0,48.04723,0,0,0,0,0,0,0,0.201106342,0.201106342,0.201106342,0,0,0,0,47.18976,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,47.18976,0,0,0,0,0,0,0,0,0,0.201106342,0.201106342,0.201106342,0,0,0,0,0,0,0,0,0,0,0,45.53817,0
12/5/2019 23:00,40,38,35.4298,44.5974,47.1271,0,0,0,0,0,0,0.251260869,0.185543295,0.185543295,0,0,0,0,47.32296,0,0,0,0,0,0,0,0.201050514,0.201050514,0.201050514,0,0,0,0,46.48205,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,46.48205,0,0,0,0,0,0,0,0,0,0.201050514,0.201050514,0.201050514,0,0,0,0,0,0,0,0,0,0,0,44.78967,0
12/6/2019 0:00,40,38,35.4298,44.5912,47.119,0,0,0,0,0,0,0.251236251,0.18551783,0.18551783,0,0,0,0,46.72873,0,0,0,0,0,0,0,0.2010103,0.2010103,0.2010103,0,0,0,0,45.89905,0,0,0,0,0,0,0,0.269371432,0.269371432,0.269371432,0,0,0,0,45.89905,0,0,0,0,0,0,0,0,0,0.2010103,0.2010103,0.2010103,0,0,0,0,0,0,0,0,0,0,0,44.20763,0
12/6/2019 1:00,40,38,35.4298,44.5884,47.1136,0,0,0,0,0,0,0.251222578,0.18550302,0.18550302,0,0,0,0,46.26444,0,0,0,0,0,0,0,0.200986086,0.200986086,0.200986086,0,0,0,0,45.44159,0,0,0,0,0,0,0,0.269387873,0.269387873,0.269387873,0,0,0,0,45.44159,0,0,0,0,0,0,0,0,0,0.200986086,0.200986086,0.200986086,0,0,0,0,0,0,0,0,0,0,0,43.76414,0
12/6/2019 2:00,39,37,34.297,44.6017,47.1162,0,0,0,0,0,0,0.251322859,0.185595073,0.185595073,0,0,0,0,45.85074,0,0,0,0,0,0,0,0.201117014,0.201117014,0.201117014,0,0,0,0,45.16647,0,0,0,0,0,0,0,0.269377185,0.269377185,0.269377185,0,0,0,0,45.16647,0,0,0,0,0,0,0,0,0,0.201117014,0.201117014,0.201117014,0,0,0,0,0,0,0,0,0,0,0,43.51851,0
12/6/2019 3:00,37,36,34.869,44.6045,47.1189,0,0,0,0,0,0,0.251290726,0.185566093,0.185566093,0,0,0,0,45.46022,0,0,0,0,0,0,0,0.201076517,0.201076517,0.201076517,0,0,0,0,44.78168,0,0,0,0,0,0,0,0.269377185,0.269377185,0.269377185,0,0,0,0,44.78168,0,0,0,0,0,0,0,0,0,0.201076517,0.201076517,0.201076517,0,0,0,0,0,0,0,0,0,0,0,43.08552,0
12/6/2019 4:00,37,36,34.869,44.6011,47.1189,0,0,0,0,0,0,0.25129007,0.185565501,0.185565501,0,0,0,0,45.45917,0,0,0,0,0,0,0,0.20107569,0.20107569,0.20107569,0,0,0,0,44.78068,0,0,0,0,0,0,0,0.269377185,0.269377185,0.269377185,0,0,0,0,44.78068,0,0,0,0,0,0,0,0,0,0.20107569,0.20107569,0.20107569,0,0,0,0,0,0,0,0,0,0,0,43.08475,0
12/6/2019 5:00,37,35,32.5084,44.6011,47.1189,0,0,0,0,0,0,0.25129007,0.185565501,0.185565501,0,0,0,0,44.9792,0,0,0,0,0,0,0,0.20107569,0.20107569,0.20107569,0,0,0,0,44.29861,0,0,0,0,0,0,0,0.269377185,0.269377185,0.269377185,0,0,0,0,44.29861,0,0,0,0,0,0,0,0,0,0.20107569,0.20107569,0.20107569,0,0,0,0,0,0,0,0,0,0,0,42.66773,0
12/6/2019 6:00,37,35,32.5084,44.6011,47.1189,0,0,0,0,0,0,0.25129007,0.185565501,0.185565501,0,0,0,0,44.9792,0,0,0,0,0,0,0,0.20107569,0.20107569,0.20107569,0,0,0,0,44.29861,0,0,0,0,0,0,0,0.269377185,0.269377185,0.269377185,0,0,0,0,44.29861,0,0,0,0,0,0,0,0,0,0.20107569,0.20107569,0.20107569,0,0,0,0,0,0,0,0,0,0,0,42.66773,0
12/6/2019 7:00,37,35,32.5084,44.6984,47.1699,0,0,0,0,0,0,0.251788989,0.186035985,0.186035985,0,0,0,0,48.35398,0,0,0,0,0,0,0,0.201761814,0.201761814,0.201761814,0,0,0,0,47.67926,0,0,0,0,0,0,0,0.269241609,0.269241609,0.269241609,0,0,0,0,47.67926,0,0,0,0,0,0,0,0,0,0.201761814,0.201761814,0.201761814,0,0,0,0,0,0,0,0,0,0,0,47.55108,0
12/6/2019 8:00,38,36,33.7133,44.6781,47.1836,0,0,0,0,0,0,0.251667046,0.185933426,0.185933426,0,0,0,0,50.51634,0,0,0,0,0,0,0,0.201629118,0.201629118,0.201629118,0,0,0,0,50.56178,0,0,0,0,0,0,0,0.269192297,0.269192297,0.269192297,0,0,0,0,50.56178,0,0,0,0,0,0,0,0,0,0.201629118,0.201629118,0.201629118,0,0,0,0,0,0,0,0,0,0,0,50.55048,0
12/6/2019 9:00,37,35,32.4259,44.6818,47.1917,0,0,0,0,0,0,0.251630902,0.185903286,0.185903286,0,0,0,0,50.91724,0,0,0,0,0,0,0,0.20159051,0.20159051,0.20159051,0,0,0,0,50.9134,0,0,0,0,0,0,0,0.26917597,0.26917597,0.26917597,0,0,0,0,50.9134,0,0,0,0,0,0,0,0,0,0.20159051,0.20159051,0.20159051,0,0,0,0,0,0,0,0,0,0,0,50.90141,0
12/6/2019 10:00,37,35,32.5084,44.6805,47.1945,0,0,0,0,0,0,0.251619296,0.185893637,0.185893637,0,0,0,0,51.25624,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,51.25221,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,51.25221,0,0,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,0,0,0,0,0,0,0,51.24001,0
12/6/2019 11:00,37,35,32.4259,44.6832,47.1972,0,0,0,0,0,0,0.251627421,0.185901788,0.185901788,0,0,0,0,51.43017,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,51.42614,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,51.42614,0,0,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,0,0,0,0,0,0,0,51.41387,0
