Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
12/6/2019 12:00,37,35,32.4259,44.6813,47.1972,0,0,0,0,0,0,0.251635547,0.18590994,0.18590994,0,0,0,0,51.76462,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,51.76059,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,51.76059,0,0,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,0,0,0,0,0,0,0,51.74823,0
12/6/2019 13:00,36,34,31.0484,44.6859,47.1999,0,0,0,0,0,0,0.251643675,0.185918093,0.185918093,0,0,0,0,51.61582,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,51.61178,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,51.61178,0,0,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,0,0,0,0,0,0,0,51.59909,0
12/6/2019 14:00,37,33,27.9285,44.6886,47.2025,0,0,0,0,0,0,0.251651806,0.185926248,0.185926248,0,0,0,0,51.50223,0,0,0,0,0,0,0,0.201628368,0.201628368,0.201628368,0,0,0,0,51.49808,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,51.49808,0,0,0,0,0,0,0,0,0,0.201628368,0.201628368,0.201628368,0,0,0,0,0,0,0,0,0,0,0,51.48516,0
12/6/2019 15:00,35,32,27.2509,44.6821,47.1999,0,0,0,0,0,0,0.251625007,0.185901294,0.185901294,0,0,0,0,50.92604,0,0,0,0,0,0,0,0.201592422,0.201592422,0.201592422,0,0,0,0,50.92185,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,50.92185,0,0,0,0,0,0,0,0,0,0.201592422,0.201592422,0.201592422,0,0,0,0,0,0,0,0,0,0,0,50.90903,0
12/6/2019 16:00,34,30,25.0898,44.684,47.1999,0,0,0,0,0,0,0.251634467,0.185909786,0.185909786,0,0,0,0,50.45656,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,50.45237,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,50.45237,0,0,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,0,0,0,0,0,0,0,50.43945,0
12/6/2019 17:00,33,29,22.776,44.684,47.1999,0,0,0,0,0,0,0.25161688,0.185893142,0.185893142,0,0,0,0,49.94495,0,0,0,0,0,0,0,0.20157988,0.20157988,0.20157988,0,0,0,0,49.94063,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,49.94063,0,0,0,0,0,0,0,0,0,0.20157988,0.20157988,0.20157988,0,0,0,0,0,0,0,0,0,0,0,49.92784,0
12/6/2019 18:00,33,29,21.9217,44.6885,47.2025,0,0,0,0,0,0,0.251643675,0.185918093,0.185918093,0,0,0,0,50.15115,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,50.14697,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,50.14697,0,0,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,0,0,0,0,0,0,0,50.13408,0
12/6/2019 19:00,33,28,19.1468,44.6821,47.1999,0,0,0,0,0,0,0.251634467,0.185909786,0.185909786,0,0,0,0,49.97702,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,49.97281,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,49.97281,0,0,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,0,0,0,0,0,0,0,49.95984,0
12/6/2019 20:00,32,28,19.1468,44.684,47.1999,0,0,0,0,0,0,0.251634467,0.185909786,0.185909786,0,0,0,0,49.97695,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,49.97264,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,49.97264,0,0,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,0,0,0,0,0,0,0,49.95968,0
12/6/2019 21:00,31,27,18.1405,44.5836,47.1489,0,0,0,0,0,0,0.251100495,0.185406985,0.185406985,0,0,0,0,45.32001,0,0,0,0,0,0,0,0.200871827,0.200871827,0.200871827,0,0,0,0,44.548344,0,0,0,0,0,0,0,0.269294559,0.269294559,0.269294559,0,0,0,0,44.548344,0,0,0,0,0,0,0,0,0,0.200871827,0.200871827,0.200871827,0,0,0,0,0,0,0,0,0,0,0,43.11241,0
12/6/2019 22:00,30,26,18.1405,44.5977,47.1325,0,0,0,0,0,0,0.251262112,0.185546891,0.185546891,0,0,0,0,43.98621,0,0,0,0,0,0,0,0.201059051,0.201059051,0.201059051,0,0,0,0,43.311748,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,43.311748,0,0,0,0,0,0,0,0,0,0.201059051,0.201059051,0.201059051,0,0,0,0,0,0,0,0,0,0,0,41.660427,0
12/6/2019 23:00,30,26,17.157,44.5911,47.1217,0,0,0,0,0,0,0.251216123,0.185500504,0.185500504,0,0,0,0,43.162227,0,0,0,0,0,0,0,0.200987257,0.200987257,0.200987257,0,0,0,0,42.487357,0,0,0,0,0,0,0,0.269365954,0.269365954,0.269365954,0,0,0,0,42.487357,0,0,0,0,0,0,0,0,0,0.200987257,0.200987257,0.200987257,0,0,0,0,0,0,0,0,0,0,0,40.869934,0
12/7/2019 0:00,30,25,13.6591,44.5849,47.1136,0,0,0,0,0,0,0.251179147,0.185463025,0.185463025,0,0,0,0,42.349603,0,0,0,0,0,0,0,0.200929013,0.200929013,0.200929013,0,0,0,0,41.674868,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,41.674868,0,0,0,0,0,0,0,0,0,0.200929013,0.200929013,0.200929013,0,0,0,0,0,0,0,0,0,0,0,39.998334,0
12/7/2019 1:00,28,23,12.3586,44.5754,47.1055,0,0,0,0,0,0,0.251182528,0.185463593,0.185463593,0,0,0,0,41.66619,0,0,0,0,0,0,0,0.200926286,0.200926286,0.200926286,0,0,0,0,40.9906628,0,0,0,0,0,0,0,0.26940981,0.26940981,0.26940981,0,0,0,0,40.9906628,0,0,0,0,0,0,0,0,0,0.200926286,0.200926286,0.200926286,0,0,0,0,0,0,0,0,0,0,0,39.31820432,0
12/7/2019 2:00,27,22,10.9763,44.5998,47.1108,0,0,0,0,0,0,0.251180856,0.185460431,0.185460431,0,0,0,0,41.3046555,0,0,0,0,0,0,0,0.200919517,0.200919517,0.200919517,0,0,0,0,40.638,0,0,0,0,0,0,0,0.269420785,0.269420785,0.269420785,0,0,0,0,40.638,0,0,0,0,0,0,0,0,0,0.200919517,0.200919517,0.200919517,0,0,0,0,0,0,0,0,0,0,0,39.1404,0
12/7/2019 3:00,27,22,10.9763,44.5925,47.1109,0,0,0,0,0,0,0.251161502,0.185441323,0.185441323,0,0,0,0,41.1032,0,0,0,0,0,0,0,0.200890457,0.200890457,0.200890457,0,0,0,0,40.4742,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,40.4742,0,0,0,0,0,0,0,0,0,0.200890457,0.200890457,0.200890457,0,0,0,0,0,0,0,0,0,0,0,38.9766,0
12/7/2019 4:00,27,22,10.9763,44.5925,47.1109,0,0,0,0,0,0,0.251103701,0.185388369,0.185388369,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200815259,0.200815259,0.200815259,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269437255,0.269437255,0.269437255,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200815259,0.200815259,0.200815259,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
12/7/2019 5:00,26,22,9.56819,44.5925,47.1109,0,0,0,0,0,0,0.251418537,0.185671519,0.185671519,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201209879,0.201209879,0.201209879,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269442472,0.269442472,0.269442472,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201209879,0.201209879,0.201209879,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
12/7/2019 6:00,26,22,9.56819,44.5925,47.1109,0,0,0,0,0,0,0.251739616,0.185960291,0.185960291,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201612116,0.201612116,0.201612116,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269447965,0.269447965,0.269447965,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201612116,0.201612116,0.201612116,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
12/7/2019 7:00,27,22,9.63552,44.6839,47.1565,0,0,0,0,0,0,0.252562163,0.186721257,0.186721257,0,0,0,0,43.337416,0,0,0,0,0,0,0,0.202700829,0.202700829,0.202700829,0,0,0,0,42.667001,0,0,0,0,0,0,0,0.269322986,0.269322986,0.269322986,0,0,0,0,42.667001,0,0,0,0,0,0,0,0,0,0.202700829,0.202700829,0.202700829,0,0,0,0,0,0,0,0,0,0,0,41.009159,0
12/7/2019 8:00,27,22,11.112,44.6605,47.1674,0,0,0,0,0,0,0.251579525,0.185842998,0.185842998,0,0,0,0,44.956995,0,0,0,0,0,0,0,0.201486618,0.201486618,0.201486618,0,0,0,0,44.281361,0,0,0,0,0,0,0,0.269268344,0.269268344,0.269268344,0,0,0,0,44.281361,0,0,0,0,0,0,0,0,0,0.201486618,0.201486618,0.201486618,0,0,0,0,0,0,0,0,0,0,0,43.59514,0
12/7/2019 9:00,27,23,12.4952,44.7155,47.2051,0,0,0,0,0,0,0.251814416,0.186071218,0.186071218,0,0,0,0,48.71564,0,0,0,0,0,0,0,0.201828342,0.201828342,0.201828342,0,0,0,0,48.76476,0,0,0,0,0,0,0,0.269160196,0.269160196,0.269160196,0,0,0,0,48.76476,0,0,0,0,0,0,0,0,0,0.201828342,0.201828342,0.201828342,0,0,0,0,0,0,0,0,0,0,0,48.2771124,0
12/7/2019 10:00,27,23,12.4952,44.6985,47.2106,0,0,0,0,0,0,0.251711742,0.185982778,0.185982778,0,0,0,0,50.14738,0,0,0,0,0,0,0,0.201710772,0.201710772,0.201710772,0,0,0,0,50.14284,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,50.14284,0,0,0,0,0,0,0,0,0,0.201710772,0.201710772,0.201710772,0,0,0,0,0,0,0,0,0,0,0,50.12901,0
12/7/2019 11:00,28,23,12.5632,44.6948,47.2107,0,0,0,0,0,0,0.251684343,0.185958881,0.185958881,0,0,0,0,50.44958,0,0,0,0,0,0,0,0.201678563,0.201678563,0.201678563,0,0,0,0,50.44495,0,0,0,0,0,0,0,0.269127045,0.269127045,0.269127045,0,0,0,0,50.44495,0,0,0,0,0,0,0,0,0,0.201678563,0.201678563,0.201678563,0,0,0,0,0,0,0,0,0,0,0,50.43105,0
12/7/2019 12:00,28,23,12.5632,44.6993,47.2133,0,0,0,0,0,0,0.251691823,0.185966449,0.185966449,0,0,0,0,50.75018,0,0,0,0,0,0,0,0.201690287,0.201690287,0.201690287,0,0,0,0,50.74558,0,0,0,0,0,0,0,0.269121615,0.269121615,0.269121615,0,0,0,0,50.74558,0,0,0,0,0,0,0,0,0,0.201690287,0.201690287,0.201690287,0,0,0,0,0,0,0,0,0,0,0,50.73162,0
12/7/2019 13:00,27,23,15.0941,44.6975,47.2134,0,0,0,0,0,0,0.251699963,0.185974613,0.185974613,0,0,0,0,50.97746,0,0,0,0,0,0,0,0.201702841,0.201702841,0.201702841,0,0,0,0,50.97285,0,0,0,0,0,0,0,0.269116185,0.269116185,0.269116185,0,0,0,0,50.97285,0,0,0,0,0,0,0,0,0,0.201702841,0.201702841,0.201702841,0,0,0,0,0,0,0,0,0,0,0,50.95861,0
12/7/2019 14:00,27,24,16.2589,44.7151,47.2241,0,0,0,0,0,0,0.251724806,0.185998664,0.185998664,0,0,0,0,51.68739,0,0,0,0,0,0,0,0.201738731,0.201738731,0.201738731,0,0,0,0,51.6828,0,0,0,0,0,0,0,0.269105329,0.269105329,0.269105329,0,0,0,0,51.6828,0,0,0,0,0,0,0,0,0,0.201738731,0.201738731,0.201738731,0,0,0,0,0,0,0,0,0,0,0,51.6684,0
12/7/2019 15:00,28,25,18.4902,44.6994,47.2188,0,0,0,0,0,0,0.251740442,0.186014408,0.186014408,0,0,0,0,52.40358,0,0,0,0,0,0,0,0.201763022,0.201763022,0.201763022,0,0,0,0,52.3988,0,0,0,0,0,0,0,0.269094477,0.269094477,0.269094477,0,0,0,0,52.3988,0,0,0,0,0,0,0,0,0,0.201763022,0.201763022,0.201763022,0,0,0,0,0,0,0,0,0,0,0,52.3842,0
12/7/2019 16:00,28,24,15.1627,44.7029,47.2188,0,0,0,0,0,0,0.251723984,0.18599956,0.18599956,0,0,0,0,52.20157,0,0,0,0,0,0,0,0.201742293,0.201742293,0.201742293,0,0,0,0,52.19676,0,0,0,0,0,0,0,0.269094477,0.269094477,0.269094477,0,0,0,0,52.19676,0,0,0,0,0,0,0,0,0,0.201742293,0.201742293,0.201742293,0,0,0,0,0,0,0,0,0,0,0,52.18189,0
12/7/2019 17:00,28,23,12.6309,44.6939,47.2134,0,0,0,0,0,0,0.251691239,0.185968381,0.185968381,0,0,0,0,51.56572,0,0,0,0,0,0,0,0.201696452,0.201696452,0.201696452,0,0,0,0,51.56088,0,0,0,0,0,0,0,0.269105329,0.269105329,0.269105329,0,0,0,0,51.56088,0,0,0,0,0,0,0,0,0,0.201696452,0.201696452,0.201696452,0,0,0,0,0,0,0,0,0,0,0,51.54624,0
12/7/2019 18:00,28,23,11.3141,44.6975,47.2134,0,0,0,0,0,0,0.251707692,0.185983225,0.185983225,0,0,0,0,51.56318,0,0,0,0,0,0,0,0.201717176,0.201717176,0.201717176,0,0,0,0,51.55858,0,0,0,0,0,0,0,0.269105329,0.269105329,0.269105329,0,0,0,0,51.55858,0,0,0,0,0,0,0,0,0,0.201717176,0.201717176,0.201717176,0,0,0,0,0,0,0,0,0,0,0,51.54403,0
12/7/2019 19:00,28,23,11.3141,44.6975,47.2134,0,0,0,0,0,0,0.251707692,0.185983225,0.185983225,0,0,0,0,51.5634,0,0,0,0,0,0,0,0.201717176,0.201717176,0.201717176,0,0,0,0,51.55879,0,0,0,0,0,0,0,0.269105329,0.269105329,0.269105329,0,0,0,0,51.55879,0,0,0,0,0,0,0,0,0,0.201717176,0.201717176,0.201717176,0,0,0,0,0,0,0,0,0,0,0,51.54422,0
12/7/2019 20:00,28,24,12.7659,44.7064,47.2187,0,0,0,0,0,0,0.251724394,0.185999112,0.185999112,0,0,0,0,51.97566,0,0,0,0,0,0,0,0.201740512,0.201740512,0.201740512,0,0,0,0,51.97087,0,0,0,0,0,0,0,0.269099902,0.269099902,0.269099902,0,0,0,0,51.97087,0,0,0,0,0,0,0,0,0,0.201740512,0.201740512,0.201740512,0,0,0,0,0,0,0,0,0,0,0,51.95624,0
12/7/2019 21:00,27,23,14.0687,44.5591,47.1463,0,0,0,0,0,0,0.251004206,0.185321011,0.185321011,0,0,0,0,44.809584,0,0,0,0,0,0,0,0.200752882,0.200752882,0.200752882,0,0,0,0,44.07073,0,0,0,0,0,0,0,0.269288822,0.269288822,0.269288822,0,0,0,0,44.07073,0,0,0,0,0,0,0,0,0,0.200752882,0.200752882,0.200752882,0,0,0,0,0,0,0,0,0,0,0,42.770744,0
12/7/2019 22:00,27,23,12.7659,44.6122,47.1379,0,0,0,0,0,0,0.251272144,0.185556765,0.185556765,0,0,0,0,43.719003,0,0,0,0,0,0,0,0.201074018,0.201074018,0.201074018,0,0,0,0,43.045583,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,43.045583,0,0,0,0,0,0,0,0,0,0.201074018,0.201074018,0.201074018,0,0,0,0,0,0,0,0,0,0,0,41.384398,0
12/7/2019 23:00,27,22,11.4478,44.6151,47.1351,0,0,0,0,0,0,0.251322246,0.185600301,0.185600301,0,0,0,0,43.3066,0,0,0,0,0,0,0,0.201132515,0.201132515,0.201132515,0,0,0,0,42.634821,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,42.634821,0,0,0,0,0,0,0,0,0,0.201132515,0.201132515,0.201132515,0,0,0,0,0,0,0,0,0,0,0,40.973763,0
12/8/2019 0:00,27,22,11.4478,44.6123,47.1324,0,0,0,0,0,0,0.251304802,0.185582917,0.185582917,0,0,0,0,43.039919,0,0,0,0,0,0,0,0.201105883,0.201105883,0.201105883,0,0,0,0,42.367974,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,42.367974,0,0,0,0,0,0,0,0,0,0.201105883,0.201105883,0.201105883,0,0,0,0,0,0,0,0,0,0,0,40.706799,0
12/8/2019 1:00,26,22,9.96913,44.5974,47.1244,0,0,0,0,0,0,0.251261603,0.185541479,0.185541479,0,0,0,0,42.651839,0,0,0,0,0,0,0,0.201044464,0.201044464,0.201044464,0,0,0,0,41.979564,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,41.979564,0,0,0,0,0,0,0,0,0,0.201044464,0.201044464,0.201044464,0,0,0,0,0,0,0,0,0,0,0,40.311141,0
12/8/2019 2:00,26,22,9.96913,44.6007,47.1217,0,0,0,0,0,0,0.251179802,0.185463616,0.185463616,0,0,0,0,42.01295,0,0,0,0,0,0,0,0.200929839,0.200929839,0.200929839,0,0,0,0,41.339801,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,41.339801,0,0,0,0,0,0,0,0,0,0.200929839,0.200929839,0.200929839,0,0,0,0,0,0,0,0,0,0,0,39.672541,0
12/8/2019 3:00,26,22,10.0352,44.6039,47.1216,0,0,0,0,0,0,0.25115418,0.185437201,0.185437201,0,0,0,0,41.4661426,0,0,0,0,0,0,0,0.200888222,0.200888222,0.200888222,0,0,0,0,40.7916411,0,0,0,0,0,0,0,0.269415297,0.269415297,0.269415297,0,0,0,0,40.7916411,0,0,0,0,0,0,0,0,0,0.200888222,0.200888222,0.200888222,0,0,0,0,0,0,0,0,0,0,0,39.223,0
12/8/2019 4:00,25,21,10.0352,44.5978,47.119,0,0,0,0,0,0,0.251171505,0.185451171,0.185451171,0,0,0,0,41.185,0,0,0,0,0,0,0,0.200905399,0.200905399,0.200905399,0,0,0,0,40.5558,0,0,0,0,0,0,0,0.269426274,0.269426274,0.269426274,0,0,0,0,40.5558,0,0,0,0,0,0,0,0,0,0.200905399,0.200905399,0.200905399,0,0,0,0,0,0,0,0,0,0,0,39.0582,0
12/8/2019 5:00,25,21,10.0352,44.5948,47.1163,0,0,0,0,0,0,0.250985483,0.185280975,0.185280975,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200664001,0.200664001,0.200664001,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269442472,0.269442472,0.269442472,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200664001,0.200664001,0.200664001,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
12/8/2019 6:00,25,21,10.0352,44.5982,47.1162,0,0,0,0,0,0,0.251739616,0.185960291,0.185960291,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201612116,0.201612116,0.201612116,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269447965,0.269447965,0.269447965,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201612116,0.201612116,0.201612116,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
12/8/2019 7:00,25,21,11.5808,44.6784,47.1565,0,0,0,0,0,0,0.252549812,0.186708456,0.186708456,0,0,0,0,43.0032,0,0,0,0,0,0,0,0.202680653,0.202680653,0.202680653,0,0,0,0,42.293414,0,0,0,0,0,0,0,0.269333927,0.269333927,0.269333927,0,0,0,0,42.293414,0,0,0,0,0,0,0,0,0,0.202680653,0.202680653,0.202680653,0,0,0,0,0,0,0,0,0,0,0,40.6870576,0
12/8/2019 8:00,25,21,11.5808,44.6653,47.1701,0,0,0,0,0,0,0.251566612,0.185829702,0.185829702,0,0,0,0,44.602836,0,0,0,0,0,0,0,0.201465717,0.201465717,0.201465717,0,0,0,0,43.929352,0,0,0,0,0,0,0,0.269279264,0.269279264,0.269279264,0,0,0,0,43.929352,0,0,0,0,0,0,0,0,0,0.201465717,0.201465717,0.201465717,0,0,0,0,0,0,0,0,0,0,0,42.987619,0
12/8/2019 9:00,25,21,11.5808,44.7136,47.2051,0,0,0,0,0,0,0.25181813,0.186073748,0.186073748,0,0,0,0,48.205983,0,0,0,0,0,0,0,0.201830716,0.201830716,0.201830716,0,0,0,0,48.255571,0,0,0,0,0,0,0,0.269165634,0.269165634,0.269165634,0,0,0,0,48.255571,0,0,0,0,0,0,0,0,0,0.201830716,0.201830716,0.201830716,0,0,0,0,0,0,0,0,0,0,0,47.77301529,0
12/8/2019 10:00,25,22,13.0333,44.6985,47.2106,0,0,0,0,0,0,0.25175329,0.186021859,0.186021859,0,0,0,0,50.58002,0,0,0,0,0,0,0,0.20176759,0.20176759,0.20176759,0,0,0,0,50.57552,0,0,0,0,0,0,0,0.269121886,0.269121886,0.269121886,0,0,0,0,50.57552,0,0,0,0,0,0,0,0,0,0.20176759,0.20176759,0.20176759,0,0,0,0,0,0,0,0,0,0,0,50.56158,0
12/8/2019 11:00,29,24,13.0333,44.6903,47.208,0,0,0,0,0,0,0.251683926,0.185959326,0.185959326,0,0,0,0,50.85777,0,0,0,0,0,0,0,0.20168034,0.20168034,0.20168034,0,0,0,0,50.85313,0,0,0,0,0,0,0,0.269121615,0.269121615,0.269121615,0,0,0,0,50.85313,0,0,0,0,0,0,0,0,0,0.20168034,0.20168034,0.20168034,0,0,0,0,0,0,0,0,0,0,0,50.83898,0
12/8/2019 12:00,30,25,12.9668,44.7011,47.2133,0,0,0,0,0,0,0.251733364,0.186006384,0.186006384,0,0,0,0,51.80395,0,0,0,0,0,0,0,0.20174951,0.20174951,0.20174951,0,0,0,0,51.79939,0,0,0,0,0,0,0,0.269105329,0.269105329,0.269105329,0,0,0,0,51.79939,0,0,0,0,0,0,0,0,0,0.20174951,0.20174951,0.20174951,0,0,0,0,0,0,0,0,0,0,0,51.78504,0
12/8/2019 13:00,31,25,11.5808,44.6792,47.2026,0,0,0,0,0,0,0.25160533,0.185886004,0.185886004,0,0,0,0,50.25183,0,0,0,0,0,0,0,0.201574547,0.201574547,0.201574547,0,0,0,0,50.24722,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,50.24722,0,0,0,0,0,0,0,0,0,0.201574547,0.201574547,0.201574547,0,0,0,0,0,0,0,0,0,0,0,50.23319,0
12/8/2019 14:00,32,26,11.5808,44.6726,47.1945,0,0,0,0,0,0,0.251589262,0.185868227,0.185868227,0,0,0,0,49.37056,0,0,0,0,0,0,0,0.201545088,0.201545088,0.201545088,0,0,0,0,49.3662,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,49.3662,0,0,0,0,0,0,0,0,0,0.201545088,0.201545088,0.201545088,0,0,0,0,0,0,0,0,0,0,0,49.35323,0
12/8/2019 15:00,34,27,11.5808,44.6738,47.1918,0,0,0,0,0,0,0.251554807,0.185833863,0.185833863,0,0,0,0,48.4882,0,0,0,0,0,0,0,0.201492458,0.201492458,0.201492458,0,0,0,0,48.48413,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,48.48413,0,0,0,0,0,0,0,0,0,0.201492458,0.201492458,0.201492458,0,0,0,0,0,0,0,0,0,0,0,48.47162,0
12/8/2019 16:00,32,26,11.5808,44.6711,47.1891,0,0,0,0,0,0,0.251610921,0.185885303,0.185885303,0,0,0,0,48.53577,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,48.53178,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,48.53178,0,0,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,0,0,0,0,0,0,0,48.51946,0
12/8/2019 17:00,32,26,11.5808,44.6731,47.1891,0,0,0,0,0,0,0.251583732,0.185859955,0.185859955,0,0,0,0,48.2598,0,0,0,0,0,0,0,0.201528897,0.201528897,0.201528897,0,0,0,0,48.25575,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,48.25575,0,0,0,0,0,0,0,0,0,0.201528897,0.201528897,0.201528897,0,0,0,0,0,0,0,0,0,0,0,48.2434,0
12/8/2019 18:00,32,26,11.5808,44.6731,47.1891,0,0,0,0,0,0,0.251575613,0.18585181,0.18585181,0,0,0,0,48.03763,0,0,0,0,0,0,0,0.201516362,0.201516362,0.201516362,0,0,0,0,48.03358,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,48.03358,0,0,0,0,0,0,0,0,0,0.201516362,0.201516362,0.201516362,0,0,0,0,0,0,0,0,0,0,0,48.02144,0
12/8/2019 19:00,32,26,12.9668,44.6731,47.1891,0,0,0,0,0,0,0.251585475,0.185860706,0.185860706,0,0,0,0,48.03639,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,48.03236,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,48.03236,0,0,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,0,0,0,0,0,0,0,48.02036,0
12/8/2019 20:00,31,25,11.5808,44.6916,47.1998,0,0,0,0,0,0,0.251689729,0.185959638,0.185959638,0,0,0,0,49.42901,0,0,0,0,0,0,0,0.201673832,0.201673832,0.201673832,0,0,0,0,49.42498,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,49.42498,0,0,0,0,0,0,0,0,0,0.201673832,0.201673832,0.201673832,0,0,0,0,0,0,0,0,0,0,0,49.41241,0
12/8/2019 21:00,31,26,15.5022,44.5836,47.1489,0,0,0,0,0,0,0.251124931,0.185429847,0.185429847,0,0,0,0,45.274026,0,0,0,0,0,0,0,0.200904949,0.200904949,0.200904949,0,0,0,0,44.533179,0,0,0,0,0,0,0,0.269289096,0.269289096,0.269289096,0,0,0,0,44.533179,0,0,0,0,0,0,0,0,0,0.200904949,0.200904949,0.200904949,0,0,0,0,0,0,0,0,0,0,0,43.176367,0
12/8/2019 22:00,31,25,12.9668,44.6153,47.1405,0,0,0,0,0,0,0.25129595,0.18557906,0.18557906,0,0,0,0,44.122216,0,0,0,0,0,0,0,0.201106342,0.201106342,0.201106342,0,0,0,0,43.449129,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,43.449129,0,0,0,0,0,0,0,0,0,0.201106342,0.201106342,0.201106342,0,0,0,0,0,0,0,0,0,0,0,41.744536,0
12/8/2019 23:00,32,26,11.5808,44.618,47.1378,0,0,0,0,0,0,0.251331626,0.185609587,0.185609587,0,0,0,0,43.924605,0,0,0,0,0,0,0,0.20114666,0.20114666,0.20114666,0,0,0,0,43.249988,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,43.249988,0,0,0,0,0,0,0,0,0,0.20114666,0.20114666,0.20114666,0,0,0,0,0,0,0,0,0,0,0,41.63201,0
12/9/2019 0:00,32,27,16.6012,44.6208,47.1378,0,0,0,0,0,0,0.251313523,0.185591609,0.185591609,0,0,0,0,43.82953,0,0,0,0,0,0,0,0.201119198,0.201119198,0.201119198,0,0,0,0,43.155204,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,43.155204,0,0,0,0,0,0,0,0,0,0.201119198,0.201119198,0.201119198,0,0,0,0,0,0,0,0,0,0,0,41.515444,0
12/9/2019 1:00,34,29,18.6974,44.5974,47.1271,0,0,0,0,0,0,0.251295426,0.185573636,0.185573636,0,0,0,0,43.909414,0,0,0,0,0,0,0,0.201091744,0.201091744,0.201091744,0,0,0,0,43.23475,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,43.23475,0,0,0,0,0,0,0,0,0,0.201091744,0.201091744,0.201091744,0,0,0,0,0,0,0,0,0,0,0,41.624214,0
12/9/2019 2:00,36,32,24.9656,44.6096,47.127,0,0,0,0,0,0,0.251301135,0.185577959,0.185577959,0,0,0,0,44.44861,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,43.77201,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,43.77201,0,0,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,0,0,0,0,0,0,0,42.1224,0
12/9/2019 3:00,39,34,25.6646,44.6036,47.1243,0,0,0,0,0,0,0.251292418,0.185569272,0.185569272,0,0,0,0,44.94921,0,0,0,0,0,0,0,0.201083302,0.201083302,0.201083302,0,0,0,0,44.27213,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,44.27213,0,0,0,0,0,0,0,0,0,0.201083302,0.201083302,0.201083302,0,0,0,0,0,0,0,0,0,0,0,42.65259,0
12/9/2019 4:00,39,35,29.8832,44.6068,47.1243,0,0,0,0,0,0,0.251283048,0.185559994,0.185559994,0,0,0,0,45.14073,0,0,0,0,0,0,0,0.201069166,0.201069166,0.201069166,0,0,0,0,44.46004,0,0,0,0,0,0,0,0.269371706,0.269371706,0.269371706,0,0,0,0,44.46004,0,0,0,0,0,0,0,0,0,0.201069166,0.201069166,0.201069166,0,0,0,0,0,0,0,0,0,0,0,42.8272,0
12/9/2019 5:00,42,37,29.8112,44.6007,47.1217,0,0,0,0,0,0,0.251298785,0.185574187,0.185574187,0,0,0,0,46.03479,0,0,0,0,0,0,0,0.201089,0.201089,0.201089,0,0,0,0,45.36286,0,0,0,0,0,0,0,0.269371706,0.269371706,0.269371706,0,0,0,0,45.36286,0,0,0,0,0,0,0,0,0,0.201089,0.201089,0.201089,0,0,0,0,0,0,0,0,0,0,0,43.69906,0
12/9/2019 6:00,40,36,30.9712,44.6039,47.1216,0,0,0,0,0,0,0.251274334,0.185551309,0.185551309,0,0,0,0,45.47758,0,0,0,0,0,0,0,0.201055858,0.201055858,0.201055858,0,0,0,0,44.79905,0,0,0,0,0,0,0,0.269377185,0.269377185,0.269377185,0,0,0,0,44.79905,0,0,0,0,0,0,0,0,0,0.201055858,0.201055858,0.201055858,0,0,0,0,0,0,0,0,0,0,0,43.10212,0
12/9/2019 7:00,38,35,30.9712,44.6959,47.1699,0,0,0,0,0,0,0.251755634,0.186004248,0.186004248,0,0,0,0,48.08689,0,0,0,0,0,0,0,0.201715178,0.201715178,0.201715178,0,0,0,0,47.41298,0,0,0,0,0,0,0,0.269252518,0.269252518,0.269252518,0,0,0,0,47.41298,0,0,0,0,0,0,0,0,0,0.201715178,0.201715178,0.201715178,0,0,0,0,0,0,0,0,0,0,0,47.03921,0
12/9/2019 8:00,38,36,33.5281,44.6734,47.1809,0,0,0,0,0,0,0.251634792,0.185901864,0.185901864,0,0,0,0,49.81401,0,0,0,0,0,0,0,0.201581562,0.201581562,0.201581562,0,0,0,0,49.699,0,0,0,0,0,0,0,0.269208634,0.269208634,0.269208634,0,0,0,0,49.699,0,0,0,0,0,0,0,0,0,0.201581562,0.201581562,0.201581562,0,0,0,0,0,0,0,0,0,0,0,49.20201,0
12/9/2019 9:00,39,38,36.9391,44.6745,47.1863,0,0,0,0,0,0,0.251606944,0.18587925,0.18587925,0,0,0,0,54.86676,0,0,0,0,0,0,0,0.201553523,0.201553523,0.201553523,0,0,0,0,54.96435,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,54.96435,0,0,0,0,0,0,0,0,0,0.201553523,0.201553523,0.201553523,0,0,0,0,0,0,0,0,0,0,0,54.95384,0
12/9/2019 10:00,40,39,37.9916,44.6798,47.1917,0,0,0,0,0,0,0.251612663,0.185886053,0.185886053,0,0,0,0,60.81376,0,0,0,0,0,0,0,0.201565343,0.201565343,0.201565343,0,0,0,0,60.8118,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,60.8118,0,0,0,0,0,0,0,0,0,0.201565343,0.201565343,0.201565343,0,0,0,0,0,0,0,0,0,0,0,60.80377,0
12/9/2019 11:00,41,40,38.9226,44.6758,47.1918,0,0,0,0,0,0,0.251610921,0.185885303,0.185885303,0,0,0,0,70.1328,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,70.1326,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,70.1326,0,0,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,0,0,0,0,0,0,0,70.1302,0
12/9/2019 12:00,41,40,38.9226,44.6805,47.1945,0,0,0,0,0,0,0.251619296,0.185893637,0.185893637,0,0,0,0,71.1557,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,71.1568,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,71.1568,0,0,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,0,0,0,0,0,0,0,71.1546,0
12/9/2019 13:00,41,39,36.8557,44.6878,47.1998,0,0,0,0,0,0,0.251644756,0.185918247,0.185918247,0,0,0,0,63.79839,0,0,0,0,0,0,0,0.201614879,0.201614879,0.201614879,0,0,0,0,63.79658,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,63.79658,0,0,0,0,0,0,0,0,0,0.201614879,0.201614879,0.201614879,0,0,0,0,0,0,0,0,0,0,0,63.78966,0
12/9/2019 14:00,40,37,33.4464,44.6886,47.2025,0,0,0,0,0,0,0.251626088,0.185901447,0.185901447,0,0,0,0,55.11982,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,55.11575,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,55.11575,0,0,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,0,0,0,0,0,0,0,55.10346,0
12/9/2019 15:00,40,36,30.1447,44.6774,47.1972,0,0,0,0,0,0,0.251608755,0.185884991,0.185884991,0,0,0,0,52.56101,0,0,0,0,0,0,0,0.201567339,0.201567339,0.201567339,0,0,0,0,52.55675,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,52.55675,0,0,0,0,0,0,0,0,0,0.201567339,0.201567339,0.201567339,0,0,0,0,0,0,0,0,0,0,0,52.54401,0
12/9/2019 16:00,40,34,26.1229,44.6859,47.1999,0,0,0,0,0,0,0.251635547,0.18590994,0.18590994,0,0,0,0,51.43543,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,51.43139,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,51.43139,0,0,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,0,0,0,0,0,0,0,51.41902,0
12/9/2019 17:00,40,31,16.2589,44.684,47.1999,0,0,0,0,0,0,0.251626088,0.185901447,0.185901447,0,0,0,0,50.48902,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,50.48483,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,50.48483,0,0,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,0,0,0,0,0,0,0,50.47221,0
12/9/2019 18:00,38,30,12.5632,44.6885,47.2025,0,0,0,0,0,0,0.251643675,0.185918093,0.185918093,0,0,0,0,50.45535,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,50.45117,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,50.45117,0,0,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,0,0,0,0,0,0,0,50.43828,0
12/9/2019 19:00,36,28,9.76958,44.6821,47.1999,0,0,0,0,0,0,0.25161688,0.185893142,0.185893142,0,0,0,0,49.66895,0,0,0,0,0,0,0,0.20157988,0.20157988,0.20157988,0,0,0,0,49.66462,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,49.66462,0,0,0,0,0,0,0,0,0,0.20157988,0.20157988,0.20157988,0,0,0,0,0,0,0,0,0,0,0,49.65182,0
12/9/2019 20:00,30,24,6.47425,44.7108,47.216,0,0,0,0,0,0,0.251792217,0.186059438,0.186059438,0,0,0,0,51.67833,0,0,0,0,0,0,0,0.201823517,0.201823517,0.201823517,0,0,0,0,51.67386,0,0,0,0,0,0,0,0.2691056,0.2691056,0.2691056,0,0,0,0,51.67386,0,0,0,0,0,0,0,0,0,0.201823517,0.201823517,0.201823517,0,0,0,0,0,0,0,0,0,0,0,51.66005,0
12/9/2019 21:00,28,22,4.68109,44.5747,47.1517,0,0,0,0,0,0,0.251016641,0.185332226,0.185332226,0,0,0,0,44.719993,0,0,0,0,0,0,0,0.200768559,0.200768559,0.200768559,0,0,0,0,43.982998,0,0,0,0,0,0,0,0.269288822,0.269288822,0.269288822,0,0,0,0,43.982998,0,0,0,0,0,0,0,0,0,0.200768559,0.200768559,0.200768559,0,0,0,0,0,0,0,0,0,0,0,42.664965,0
12/9/2019 22:00,25,20,4.68109,44.6067,47.1379,0,0,0,0,0,0,0.251272144,0.185556765,0.185556765,0,0,0,0,43.425766,0,0,0,0,0,0,0,0.201074018,0.201074018,0.201074018,0,0,0,0,42.754379,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,42.754379,0,0,0,0,0,0,0,0,0,0.201074018,0.201074018,0.201074018,0,0,0,0,0,0,0,0,0,0,0,41.05354,0
12/9/2019 23:00,23,18,2.6447,44.6721,47.1646,0,0,0,0,0,0,0.251664147,0.185922584,0.185922584,0,0,0,0,45.071401,0,0,0,0,0,0,0,0.201602363,0.201602363,0.201602363,0,0,0,0,44.40021,0,0,0,0,0,0,0,0.26924679,0.26924679,0.26924679,0,0,0,0,44.40021,0,0,0,0,0,0,0,0,0,0.201602363,0.201602363,0.201602363,0,0,0,0,0,0,0,0,0,0,0,44.184841,0
12/10/2019 0:00,23,18,2.70902,44.5744,47.1299,0,0,0,0,0,0,0.251063829,0.185365675,0.185365675,0,0,0,0,42.926142,0,0,0,0,0,0,0,0.200802379,0.200802379,0.200802379,0,0,0,0,42.218387,0,0,0,0,0,0,0,0.269349251,0.269349251,0.269349251,0,0,0,0,42.218387,0,0,0,0,0,0,0,0,0,0.200802379,0.200802379,0.200802379,0,0,0,0,0,0,0,0,0,0,0,40.490035,0
12/10/2019 1:00,21,17,2.70902,44.5457,47.1029,0,0,0,0,0,0,0.25115706,0.185443932,0.185443932,0,0,0,0,41.78738125,0,0,0,0,0,0,0,0.2009035,0.2009035,0.2009035,0,0,0,0,41.14,0,0,0,0,0,0,0,0.269387873,0.269387873,0.269387873,0,0,0,0,41.14,0,0,0,0,0,0,0,0,0,0.2009035,0.2009035,0.2009035,0,0,0,0,0,0,0,0,0,0,0,39.6422,0
12/10/2019 2:00,21,17,2.70902,44.5971,47.1081,0,0,0,0,0,0,0.251164841,0.185447643,0.185447643,0,0,0,0,41.4326,0,0,0,0,0,0,0,0.200903991,0.200903991,0.200903991,0,0,0,0,40.8036,0,0,0,0,0,0,0,0.26940981,0.26940981,0.26940981,0,0,0,0,40.8036,0,0,0,0,0,0,0,0,0,0.200903991,0.200903991,0.200903991,0,0,0,0,0,0,0,0,0,0,0,39.3058,0
12/10/2019 3:00,20,16,2.77316,44.5897,47.1082,0,0,0,0,0,0,0.251121957,0.185405701,0.185405701,0,0,0,0,41.1032,0,0,0,0,0,0,0,0.200840723,0.200840723,0.200840723,0,0,0,0,40.4742,0,0,0,0,0,0,0,0.269431489,0.269431489,0.269431489,0,0,0,0,40.4742,0,0,0,0,0,0,0,0,0,0.200840723,0.200840723,0.200840723,0,0,0,0,0,0,0,0,0,0,0,38.9766,0
12/10/2019 4:00,20,16,2.77316,44.5896,47.1082,0,0,0,0,0,0,0.251103701,0.185388369,0.185388369,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200815259,0.200815259,0.200815259,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269437255,0.269437255,0.269437255,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200815259,0.200815259,0.200815259,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
12/10/2019 5:00,20,16,2.77316,44.5896,47.1082,0,0,0,0,0,0,0.251320621,0.185582381,0.185582381,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201084141,0.201084141,0.201084141,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269447965,0.269447965,0.269447965,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201084141,0.201084141,0.201084141,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
12/10/2019 6:00,20,16,2.77316,44.5896,47.1082,0,0,0,0,0,0,0.251962404,0.186159597,0.186159597,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201888095,0.201888095,0.201888095,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269458955,0.269458955,0.269458955,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201888095,0.201888095,0.201888095,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
12/10/2019 7:00,21,17,2.8371,44.6821,47.1538,0,0,0,0,0,0,0.253161924,0.187264111,0.187264111,0,0,0,0,43.1438589,0,0,0,0,0,0,0,0.203459958,0.203459958,0.203459958,0,0,0,0,42.4788291,0,0,0,0,0,0,0,0.269312322,0.269312322,0.269312322,0,0,0,0,42.4788291,0,0,0,0,0,0,0,0,0,0.203459958,0.203459958,0.203459958,0,0,0,0,0,0,0,0,0,0,0,40.8828,0
12/10/2019 8:00,20,16,4.87538,44.6676,47.1701,0,0,0,0,0,0,0.251536595,0.185803451,0.185803451,0,0,0,0,44.371601,0,0,0,0,0,0,0,0.201430216,0.201430216,0.201430216,0,0,0,0,43.699078,0,0,0,0,0,0,0,0.269273804,0.269273804,0.269273804,0,0,0,0,43.699078,0,0,0,0,0,0,0,0,0,0.201430216,0.201430216,0.201430216,0,0,0,0,0,0,0,0,0,0,0,42.878583,0
12/10/2019 9:00,21,17,4.93975,44.7262,47.2131,0,0,0,0,0,0,0.25190086,0.186153269,0.186153269,0,0,0,0,49.456055,0,0,0,0,0,0,0,0.201948604,0.201948604,0.201948604,0,0,0,0,49.50245,0,0,0,0,0,0,0,0.269133292,0.269133292,0.269133292,0,0,0,0,49.50245,0,0,0,0,0,0,0,0,0,0.201948604,0.201948604,0.201948604,0,0,0,0,0,0,0,0,0,0,0,49.0074255,0
12/10/2019 10:00,23,19,4.93975,44.7363,47.2375,0,0,0,0,0,0,0.251717734,0.185990644,0.185990644,0,0,0,0,50.51625,0,0,0,0,0,0,0,0.201725223,0.201725223,0.201725223,0,0,0,0,50.51146,0,0,0,0,0,0,0,0.269116185,0.269116185,0.269116185,0,0,0,0,50.51146,0,0,0,0,0,0,0,0,0,0.201725223,0.201725223,0.201725223,0,0,0,0,0,0,0,0,0,0,0,50.49681,0
12/10/2019 11:00,24,20,6.80088,44.7592,47.2618,0,0,0,0,0,0,0.252084762,0.186342893,0.186342893,0,0,0,0,57.87561,0,0,0,0,0,0,0,0.202246552,0.202246552,0.202246552,0,0,0,0,57.87002,0,0,0,0,0,0,0,0.268976467,0.268976467,0.268976467,0,0,0,0,57.87002,0,0,0,0,0,0,0,0,0,0.202246552,0.202246552,0.202246552,0,0,0,0,0,0,0,0,0,0,0,57.85263,0
12/10/2019 12:00,26,21,6.80088,44.7159,47.2432,0,0,0,0,0,0,0.251777601,0.186059387,0.186059387,0,0,0,0,55.72246,0,0,0,0,0,0,0,0.201841951,0.201841951,0.201841951,0,0,0,0,55.7166,0,0,0,0,0,0,0,0.269018633,0.269018633,0.269018633,0,0,0,0,55.7166,0,0,0,0,0,0,0,0,0,0.201841951,0.201841951,0.201841951,0,0,0,0,0,0,0,0,0,0,0,55.69836,0
12/10/2019 13:00,26,21,4.93975,44.7313,47.2458,0,0,0,0,0,0,0.251852566,0.186127797,0.186127797,0,0,0,0,56.02364,0,0,0,0,0,0,0,0.201938529,0.201938529,0.201938529,0,0,0,0,56.01799,0,0,0,0,0,0,0,0.269013494,0.269013494,0.269013494,0,0,0,0,56.01799,0,0,0,0,0,0,0,0,0,0.201938529,0.201938529,0.201938529,0,0,0,0,0,0,0,0,0,0,0,56.00056,0
12/10/2019 14:00,27,21,4.93975,44.7212,47.2404,0,0,0,0,0,0,0.251798157,0.186076297,0.186076297,0,0,0,0,55.16879,0,0,0,0,0,0,0,0.201863253,0.201863253,0.201863253,0,0,0,0,55.16316,0,0,0,0,0,0,0,0.269029455,0.269029455,0.269029455,0,0,0,0,55.16316,0,0,0,0,0,0,0,0,0,0.201863253,0.201863253,0.201863253,0,0,0,0,0,0,0,0,0,0,0,55.14603,0
12/10/2019 15:00,27,21,4.93975,44.7201,47.2377,0,0,0,0,0,0,0.251757604,0.18603644,0.18603644,0,0,0,0,54.02463,0,0,0,0,0,0,0,0.201803008,0.201803008,0.201803008,0,0,0,0,54.01939,0,0,0,0,0,0,0,0.269051112,0.269051112,0.269051112,0,0,0,0,54.01939,0,0,0,0,0,0,0,0,0,0.201803008,0.201803008,0.201803008,0,0,0,0,0,0,0,0,0,0,0,54.00285,0
12/10/2019 16:00,28,22,4.93975,44.713,47.2323,0,0,0,0,0,0,0.251740378,0.186018445,0.186018445,0,0,0,0,53.357,0,0,0,0,0,0,0,0.201774428,0.201774428,0.201774428,0,0,0,0,53.35187,0,0,0,0,0,0,0,0.269067366,0.269067366,0.269067366,0,0,0,0,53.35187,0,0,0,0,0,0,0,0,0,0.201774428,0.201774428,0.201774428,0,0,0,0,0,0,0,0,0,0,0,53.33595,0
12/10/2019 17:00,26,21,2.90085,44.7621,47.2618,0,0,0,0,0,0,0.252036188,0.186299882,0.186299882,0,0,0,0,58.37522,0,0,0,0,0,0,0,0.202187688,0.202187688,0.202187688,0,0,0,0,58.36946,0,0,0,0,0,0,0,0.268971066,0.268971066,0.268971066,0,0,0,0,58.36946,0,0,0,0,0,0,0,0,0,0.202187688,0.202187688,0.202187688,0,0,0,0,0,0,0,0,0,0,0,58.35161,0
12/10/2019 18:00,24,19,5.00392,44.7417,47.2593,0,0,0,0,0,0,0.252013881,0.186285546,0.186285546,0,0,0,0,57.565791,0,0,0,0,0,0,0,0.202175821,0.202175821,0.202175821,0,0,0,0,57.558927,0,0,0,0,0,0,0,0.268932748,0.268932748,0.268932748,0,0,0,0,57.558927,0,0,0,0,0,0,0,0,0,0.202175821,0.202175821,0.202175821,0,0,0,0,0,0,0,0,0,0,0,57.538131,0
12/10/2019 19:00,23,18,2.96441,44.7556,47.2674,0,0,0,0,0,0,0.251966122,0.186242494,0.186242494,0,0,0,0,57.390829,0,0,0,0,0,0,0,0.202115808,0.202115808,0.202115808,0,0,0,0,57.383796,0,0,0,0,0,0,0,0.268932478,0.268932478,0.268932478,0,0,0,0,57.383796,0,0,0,0,0,0,0,0,0,0.202115808,0.202115808,0.202115808,0,0,0,0,0,0,0,0,0,0,0,57.36263,0
12/10/2019 20:00,21,17,5.00392,44.7594,47.2728,0,0,0,0,0,0,0.252010112,0.18628459,0.18628459,0,0,0,0,58.224767,0,0,0,0,0,0,0,0.202177921,0.202177921,0.202177921,0,0,0,0,58.217812,0,0,0,0,0,0,0,0.268916573,0.268916573,0.268916573,0,0,0,0,58.217812,0,0,0,0,0,0,0,0,0,0.202177921,0.202177921,0.202177921,0,0,0,0,0,0,0,0,0,0,0,58.196332,0
12/10/2019 21:00,21,17,5.00392,44.5123,47.1494,0,0,0,0,0,0,0.250572354,0.18493179,0.18493179,0,0,0,0,44.31978,0,0,0,0,0,0,0,0.200208925,0.200208925,0.200208925,0,0,0,0,43.587341,0,0,0,0,0,0,0,0.269287457,0.269287457,0.269287457,0,0,0,0,43.587341,0,0,0,0,0,0,0,0,0,0.200208925,0.200208925,0.200208925,0,0,0,0,0,0,0,0,0,0,0,42.291558,0
12/10/2019 22:00,20,17,5.00392,44.9646,47.3901,0,0,0,0,0,0,0.253069196,0.18728678,0.18728678,0,0,0,0,78.95845,0,0,0,0,0,0,0,0.203639622,0.203639622,0.203639622,0,0,0,0,79.00188,0,0,0,0,0,0,0,0.268610539,0.268610539,0.268610539,0,0,0,0,79.00188,0,0,0,0,0,0,0,0,0,0.203639622,0.203639622,0.203639622,0,0,0,0,0,0,0,0,0,0,0,79.06566,0
12/10/2019 23:00,20,17,5.00392,44.835,47.3652,0,0,0,0,0,0,0.25230461,0.186588641,0.186588641,0,0,0,0,74.95144,0,0,0,0,0,0,0,0.202655656,0.202655656,0.202655656,0,0,0,0,74.94019,0,0,0,0,0,0,0,0.268663351,0.268663351,0.268663351,0,0,0,0,74.94019,0,0,0,0,0,0,0,0,0,0.202655656,0.202655656,0.202655656,0,0,0,0,0,0,0,0,0,0,0,74.90636,0
12/11/2019 0:00,20,16,2.96441,44.5629,47.2039,0,0,0,0,0,0,0.25218391,0.186469198,0.186469198,0,0,0,0,69.81034,0,0,0,0,0,0,0,0.20247439,0.20247439,0.20247439,0,0,0,0,69.80064,0,0,0,0,0,0,0,0.268732858,0.268732858,0.268732858,0,0,0,0,69.80064,0,0,0,0,0,0,0,0,0,0.20247439,0.20247439,0.20247439,0,0,0,0,0,0,0,0,0,0,0,69.771,0
12/11/2019 1:00,19,15,0.707452,44.4164,47.0979,0,0,0,0,0,0,0.251187419,0.185518411,0.185518411,0,0,0,0,52.17744,0,0,0,0,0,0,0,0.201074358,0.201074358,0.201074358,0,0,0,0,52.17084,0,0,0,0,0,0,0,0.269075496,0.269075496,0.269075496,0,0,0,0,52.17084,0,0,0,0,0,0,0,0,0,0.201074358,0.201074358,0.201074358,0,0,0,0,0,0,0,0,0,0,0,52.15156,0
12/11/2019 2:00,19,15,0.707452,44.6619,47.1001,0,0,0,0,0,0,0.250447971,0.184806384,0.184806384,0,0,0,0,42.303024,0,0,0,0,0,0,0,0.200014572,0.200014572,0.200014572,0,0,0,0,41.537666,0,0,0,0,0,0,0,0.269375541,0.269375541,0.269375541,0,0,0,0,41.537666,0,0,0,0,0,0,0,0,0,0.200014572,0.200014572,0.200014572,0,0,0,0,0,0,0,0,0,0,0,39.8132,0
12/11/2019 3:00,17,14,0.707452,44.5879,47.1028,0,0,0,0,0,0,0.251313212,0.185587199,0.185587199,0,0,0,0,42.0262,0,0,0,0,0,0,0,0.201107183,0.201107183,0.201107183,0,0,0,0,41.3972,0,0,0,0,0,0,0,0.269371706,0.269371706,0.269371706,0,0,0,0,41.3972,0,0,0,0,0,0,0,0,0,0.201107183,0.201107183,0.201107183,0,0,0,0,0,0,0,0,0,0,0,39.8996,0
12/11/2019 4:00,17,14,0.707452,44.5839,47.1028,0,0,0,0,0,0,0.251347047,0.185619368,0.185619368,0,0,0,0,42.2002,0,0,0,0,0,0,0,0.201154476,0.201154476,0.201154476,0,0,0,0,41.5712,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,41.5712,0,0,0,0,0,0,0,0,0,0.201154476,0.201154476,0.201154476,0,0,0,0,0,0,0,0,0,0,0,40.0734,0
12/11/2019 5:00,17,14,2.96441,44.5839,47.1028,0,0,0,0,0,0,0.25140845,0.185678011,0.185678011,0,0,0,0,42.6887373,0,0,0,0,0,0,0,0.201241035,0.201241035,0.201241035,0,0,0,0,42.0258171,0,0,0,0,0,0,0,0.269339125,0.269339125,0.269339125,0,0,0,0,42.0258171,0,0,0,0,0,0,0,0,0,0.201241035,0.201241035,0.201241035,0,0,0,0,0,0,0,0,0,0,0,40.4276,0
12/11/2019 6:00,17,14,0.770135,44.5839,47.1028,0,0,0,0,0,0,0.251373615,0.185647458,0.185647458,0,0,0,0,42.852189,0,0,0,0,0,0,0,0.201199575,0.201199575,0.201199575,0,0,0,0,42.1883816,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,42.1883816,0,0,0,0,0,0,0,0,0,0.201199575,0.201199575,0.201199575,0,0,0,0,0,0,0,0,0,0,0,40.55962,0
12/11/2019 7:00,15,12,3.02778,44.6787,47.1484,0,0,0,0,0,0,0.252005285,0.186247441,0.186247441,0,0,0,0,49.04504,0,0,0,0,0,0,0,0.202079983,0.202079983,0.202079983,0,0,0,0,49.090463,0,0,0,0,0,0,0,0.269133564,0.269133564,0.269133564,0,0,0,0,49.090463,0,0,0,0,0,0,0,0,0,0.202079983,0.202079983,0.202079983,0,0,0,0,0,0,0,0,0,0,0,48.59955837,0
12/11/2019 8:00,15,12,3.02778,44.6626,47.1647,0,0,0,0,0,0,0.251861422,0.186127566,0.186127566,0,0,0,0,52.464434,0,0,0,0,0,0,0,0.201926636,0.201926636,0.201926636,0,0,0,0,52.459421,0,0,0,0,0,0,0,0.269067908,0.269067908,0.269067908,0,0,0,0,52.459421,0,0,0,0,0,0,0,0,0,0.201926636,0.201926636,0.201926636,0,0,0,0,0,0,0,0,0,0,0,52.443545,0
12/11/2019 9:00,15,13,3.02778,44.788,47.2533,0,0,0,0,0,0,0.252105581,0.186366576,0.186366576,0,0,0,0,56.24135567,0,0,0,0,0,0,0,0.202286467,0.202286467,0.202286467,0,0,0,0,56.23514109,0,0,0,0,0,0,0,0.268944076,0.268944076,0.268944076,0,0,0,0,56.23514109,0,0,0,0,0,0,0,0,0,0.202286467,0.202286467,0.202286467,0,0,0,0,0,0,0,0,0,0,0,56.21594367,0
12/11/2019 10:00,19,16,3.02778,44.7707,47.2754,0,0,0,0,0,0,0.25205293,0.186324855,0.186324855,0,0,0,0,58.742349,0,0,0,0,0,0,0,0.202236385,0.202236385,0.202236385,0,0,0,0,58.735178,0,0,0,0,0,0,0,0.268905795,0.268905795,0.268905795,0,0,0,0,58.735178,0,0,0,0,0,0,0,0,0,0.202236385,0.202236385,0.202236385,0,0,0,0,0,0,0,0,0,0,0,58.713362,0
12/11/2019 11:00,21,17,3.02778,44.7873,47.2943,0,0,0,0,0,0,0.252006474,0.186282978,0.186282978,0,0,0,0,58.915382,0,0,0,0,0,0,0,0.202178017,0.202178017,0.202178017,0,0,0,0,58.908162,0,0,0,0,0,0,0,0.268905526,0.268905526,0.268905526,0,0,0,0,58.908162,0,0,0,0,0,0,0,0,0,0.202178017,0.202178017,0.202178017,0,0,0,0,0,0,0,0,0,0,0,58.886024,0
12/11/2019 12:00,22,17,0.770135,44.7938,47.3052,0,0,0,0,0,0,0.252092315,0.186365277,0.186365277,0,0,0,0,60.880192,0,0,0,0,0,0,0,0.202299632,0.202299632,0.202299632,0,0,0,0,60.872789,0,0,0,0,0,0,0,0.268873488,0.268873488,0.268873488,0,0,0,0,60.872789,0,0,0,0,0,0,0,0,0,0.202299632,0.202299632,0.202299632,0,0,0,0,0,0,0,0,0,0,0,60.849936,0
12/11/2019 13:00,24,19,0.770135,44.7885,47.3053,0,0,0,0,0,0,0.252068586,0.18634472,0.18634472,0,0,0,0,61.445154,0,0,0,0,0,0,0,0.202272153,0.202272153,0.202272153,0,0,0,0,61.437462,0,0,0,0,0,0,0,0.268867838,0.268867838,0.268867838,0,0,0,0,61.437462,0,0,0,0,0,0,0,0,0,0.202272153,0.202272153,0.202272153,0,0,0,0,0,0,0,0,0,0,0,61.413988,0
12/11/2019 14:00,24,19,0.707452,44.7885,47.3053,0,0,0,0,0,0,0.251988982,0.186268864,0.186268864,0,0,0,0,59.800612,0,0,0,0,0,0,0,0.202160668,0.202160668,0.202160668,0,0,0,0,59.793236,0,0,0,0,0,0,0,0.268894483,0.268894483,0.268894483,0,0,0,0,59.793236,0,0,0,0,0,0,0,0,0,0.202160668,0.202160668,0.202160668,0,0,0,0,0,0,0,0,0,0,0,59.770365,0
12/11/2019 15:00,24,19,0.770135,44.7724,47.2946,0,0,0,0,0,0,0.251856358,0.186140279,0.186140279,0,0,0,0,56.236642,0,0,0,0,0,0,0,0.201968699,0.201968699,0.201968699,0,0,0,0,56.229564,0,0,0,0,0,0,0,0.268953519,0.268953519,0.268953519,0,0,0,0,56.229564,0,0,0,0,0,0,0,0,0,0.201968699,0.201968699,0.201968699,0,0,0,0,0,0,0,0,0,0,0,56.208548,0
12/11/2019 16:00,22,17,0.770135,44.9446,47.4179,0,0,0,0,0,0,0.252666375,0.186916246,0.186916246,0,0,0,0,75.55986,0,0,0,0,0,0,0,0.20311382,0.20311382,0.20311382,0,0,0,0,75.55073,0,0,0,0,0,0,0,0.268656143,0.268656143,0.268656143,0,0,0,0,75.55073,0,0,0,0,0,0,0,0,0,0.20311382,0.20311382,0.20311382,0,0,0,0,0,0,0,0,0,0,0,75.52179,0
12/11/2019 17:00,22,17,-1.7599,45.0029,47.4971,0,0,0,0,0,0,0.252959041,0.1872176,0.1872176,0,0,0,0,95.75359,0,0,0,0,0,0,0,0.203585303,0.203585303,0.203585303,0,0,0,0,95.73997,0,0,0,0,0,0,0,0.268410909,0.268410909,0.268410909,0,0,0,0,95.73997,0,0,0,0,0,0,0,0,0,0.203585303,0.203585303,0.203585303,0,0,0,0,0,0,0,0,0,0,0,95.69725,0
12/11/2019 18:00,21,17,-1.7599,44.9537,47.4822,0,0,0,0,0,0,0.252008352,0.186318495,0.186318495,0,0,0,0,73.34277,0,0,0,0,0,0,0,0.202275025,0.202275025,0.202275025,0,0,0,0,73.3312,0,0,0,0,0,0,0,0.26868178,0.26868178,0.26868178,0,0,0,0,73.3312,0,0,0,0,0,0,0,0,0,0.202275025,0.202275025,0.202275025,0,0,0,0,0,0,0,0,0,0,0,73.2968,0
12/11/2019 19:00,20,16,0.770135,44.6962,47.3128,0,0,0,0,0,0,0.25184635,0.186145251,0.186145251,0,0,0,0,61.455252,0,0,0,0,0,0,0,0.201995328,0.201995328,0.201995328,0,0,0,0,61.446826,0,0,0,0,0,0,0,0.268860844,0.268860844,0.268860844,0,0,0,0,61.446826,0,0,0,0,0,0,0,0,0,0.201995328,0.201995328,0.201995328,0,0,0,0,0,0,0,0,0,0,0,61.421555,0
12/11/2019 20:00,20,16,0.770135,44.7934,47.3107,0,0,0,0,0,0,0.252040561,0.186318618,0.186318618,0,0,0,0,60.719177,0,0,0,0,0,0,0,0.202234597,0.202234597,0.202234597,0,0,0,0,60.711759,0,0,0,0,0,0,0,0.268873218,0.268873218,0.268873218,0,0,0,0,60.711759,0,0,0,0,0,0,0,0,0,0.202234597,0.202234597,0.202234597,0,0,0,0,0,0,0,0,0,0,0,60.688768,0
12/11/2019 21:00,19,15,0.770135,44.496,47.1578,0,0,0,0,0,0,0.250560296,0.184923425,0.184923425,0,0,0,0,44.594356,0,0,0,0,0,0,0,0.200200798,0.200200798,0.200200798,0,0,0,0,43.831299,0,0,0,0,0,0,0,0.269270801,0.269270801,0.269270801,0,0,0,0,43.831299,0,0,0,0,0,0,0,0,0,0.200200798,0.200200798,0.200200798,0,0,0,0,0,0,0,0,0,0,0,42.904194,0
12/11/2019 22:00,19,15,0.770135,44.9734,47.4009,0,0,0,0,0,0,0.253062899,0.187281904,0.187281904,0,0,0,0,79.20019,0,0,0,0,0,0,0,0.203633953,0.203633953,0.203633953,0,0,0,0,79.24257,0,0,0,0,0,0,0,0.26860521,0.26860521,0.26860521,0,0,0,0,79.24257,0,0,0,0,0,0,0,0,0,0.203633953,0.203633953,0.203633953,0,0,0,0,0,0,0,0,0,0,0,79.27947,0
12/11/2019 23:00,19,15,3.02778,44.8497,47.3788,0,0,0,0,0,0,0.25231289,0.186596921,0.186596921,0,0,0,0,75.00901,0,0,0,0,0,0,0,0.20266833,0.20266833,0.20266833,0,0,0,0,74.99779,0,0,0,0,0,0,0,0.268658012,0.268658012,0.268658012,0,0,0,0,74.99779,0,0,0,0,0,0,0,0,0,0.20266833,0.20266833,0.20266833,0,0,0,0,0,0,0,0,0,0,0,74.96373,0
12/12/2019 0:00,19,16,3.02778,44.7846,47.3275,0,0,0,0,0,0,0.252345808,0.186624933,0.186624933,0,0,0,0,74.29878,0,0,0,0,0,0,0,0.202705012,0.202705012,0.202705012,0,0,0,0,74.28843,0,0,0,0,0,0,0,0.268669226,0.268669226,0.268669226,0,0,0,0,74.28843,0,0,0,0,0,0,0,0,0,0.202705012,0.202705012,0.202705012,0,0,0,0,0,0,0,0,0,0,0,74.25676,0
12/12/2019 1:00,18,15,3.02778,44.2247,47.0989,0,0,0,0,0,0,0.252029306,0.18632085,0.18632085,0,0,0,0,65.772809,0,0,0,0,0,0,0,0.202255095,0.202255095,0.202255095,0,0,0,0,65.76363,0,0,0,0,0,0,0,0.268791276,0.268791276,0.268791276,0,0,0,0,65.76363,0,0,0,0,0,0,0,0,0,0.202255095,0.202255095,0.202255095,0,0,0,0,0,0,0,0,0,0,0,65.735671,0
12/12/2019 2:00,18,15,3.02778,44.641,47.0974,0,0,0,0,0,0,0.249706348,0.184140616,0.184140616,0,0,0,0,42.73136,0,0,0,0,0,0,0,0.199086584,0.199086584,0.199086584,0,0,0,0,41.964411,0,0,0,0,0,0,0,0.269356917,0.269356917,0.269356917,0,0,0,0,41.964411,0,0,0,0,0,0,0,0,0,0.199086584,0.199086584,0.199086584,0,0,0,0,0,0,0,0,0,0,0,40.1683059,0
12/12/2019 3:00,18,15,3.02778,44.6623,47.1001,0,0,0,0,0,0,0.25138175,0.185653144,0.185653144,0,0,0,0,42.6026049,0,0,0,0,0,0,0,0.20120518,0.20120518,0.20120518,0,0,0,0,41.9030178,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,41.9030178,0,0,0,0,0,0,0,0,0,0.20120518,0.20120518,0.20120518,0,0,0,0,0,0,0,0,0,0,0,40.3384,0
12/12/2019 4:00,17,14,5.06791,44.5809,47.1001,0,0,0,0,0,0,0.251364887,0.185638761,0.185638761,0,0,0,0,42.7225735,0,0,0,0,0,0,0,0.201186253,0.201186253,0.201186253,0,0,0,0,42.059244,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,42.059244,0,0,0,0,0,0,0,0,0,0.201186253,0.201186253,0.201186253,0,0,0,0,0,0,0,0,0,0,0,40.43053452,0
12/12/2019 5:00,17,14,3.02778,44.5809,47.1001,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,42.733203,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,42.0698283,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,42.0698283,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,40.44111695,0
12/12/2019 6:00,18,15,3.02778,44.5809,47.1001,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,42.801012,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,42.0982773,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,42.0982773,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,40.459958,0
12/12/2019 7:00,17,14,3.09096,44.6771,47.1457,0,0,0,0,0,0,0.25182111,0.186070682,0.186070682,0,0,0,0,45.827217,0,0,0,0,0,0,0,0.201818325,0.201818325,0.201818325,0,0,0,0,45.843185,0,0,0,0,0,0,0,0.269203732,0.269203732,0.269203732,0,0,0,0,45.843185,0,0,0,0,0,0,0,0,0,0.201818325,0.201818325,0.201818325,0,0,0,0,0,0,0,0,0,0,0,45.38475315,0
12/12/2019 8:00,17,14,5.06791,44.6601,47.162,0,0,0,0,0,0,0.251718278,0.185985351,0.185985351,0,0,0,0,48.313197,0,0,0,0,0,0,0,0.201709676,0.201709676,0.201709676,0,0,0,0,48.314163,0,0,0,0,0,0,0,0.269154487,0.269154487,0.269154487,0,0,0,0,48.314163,0,0,0,0,0,0,0,0,0,0.201709676,0.201709676,0.201709676,0,0,0,0,0,0,0,0,0,0,0,48.30103,0
12/12/2019 9:00,18,15,5.06791,44.7595,47.2319,0,0,0,0,0,0,0.252023851,0.186281397,0.186281397,0,0,0,0,55.12902,0,0,0,0,0,0,0,0.202151564,0.202151564,0.202151564,0,0,0,0,55.12388,0,0,0,0,0,0,0,0.269019715,0.269019715,0.269019715,0,0,0,0,55.12388,0,0,0,0,0,0,0,0,0,0.202151564,0.202151564,0.202151564,0,0,0,0,0,0,0,0,0,0,0,55.10777,0
12/12/2019 10:00,22,18,5.06791,44.7165,47.2323,0,0,0,0,0,0,0.251944091,0.186215234,0.186215234,0,0,0,0,57.44924,0,0,0,0,0,0,0,0.202067392,0.202067392,0.202067392,0,0,0,0,57.44316,0,0,0,0,0,0,0,0.268981329,0.268981329,0.268981329,0,0,0,0,57.44316,0,0,0,0,0,0,0,0,0,0.202067392,0.202067392,0.202067392,0,0,0,0,0,0,0,0,0,0,0,57.42446,0
12/12/2019 11:00,23,19,5.06791,44.725,47.2376,0,0,0,0,0,0,0.251669293,0.185956034,0.185956034,0,0,0,0,53.52072,0,0,0,0,0,0,0,0.20168972,0.20168972,0.20168972,0,0,0,0,53.51503,0,0,0,0,0,0,0,0.269055987,0.269055987,0.269055987,0,0,0,0,53.51503,0,0,0,0,0,0,0,0,0,0.20168972,0.20168972,0.20168972,0,0,0,0,0,0,0,0,0,0,0,53.49802,0
