Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
12/12/2019 12:00,23,19,5.06791,44.7711,47.2699,0,0,0,0,0,0,0.251828192,0.186101719,0.186101719,0,0,0,0,54.32996,0,0,0,0,0,0,0,0.201896377,0.201896377,0.201896377,0,0,0,0,54.32464,0,0,0,0,0,0,0,0.269040552,0.269040552,0.269040552,0,0,0,0,54.32464,0,0,0,0,0,0,0,0,0,0.201896377,0.201896377,0.201896377,0,0,0,0,0,0,0,0,0,0,0,54.3084,0
12/12/2019 13:00,23,19,5.00392,44.758,47.2728,0,0,0,0,0,0,0.251821205,0.186096232,0.186096232,0,0,0,0,54.6398,0,0,0,0,0,0,0,0.20188987,0.20188987,0.20188987,0,0,0,0,54.6342,0,0,0,0,0,0,0,0.269035138,0.269035138,0.269035138,0,0,0,0,54.6342,0,0,0,0,0,0,0,0,0,0.20188987,0.20188987,0.20188987,0,0,0,0,0,0,0,0,0,0,0,54.61737,0
12/12/2019 14:00,23,19,6.86562,44.7606,47.2755,0,0,0,0,0,0,0.251965198,0.186234278,0.186234278,0,0,0,0,57.5038,0,0,0,0,0,0,0,0.202093968,0.202093968,0.202093968,0,0,0,0,57.49783,0,0,0,0,0,0,0,0.268981329,0.268981329,0.268981329,0,0,0,0,57.49783,0,0,0,0,0,0,0,0,0,0.202093968,0.202093968,0.202093968,0,0,0,0,0,0,0,0,0,0,0,57.47979,0
12/12/2019 15:00,23,19,6.86562,44.7551,47.2728,0,0,0,0,0,0,0.251909162,0.186184576,0.186184576,0,0,0,0,57.83085,0,0,0,0,0,0,0,0.202025814,0.202025814,0.202025814,0,0,0,0,57.82465,0,0,0,0,0,0,0,0.268975657,0.268975657,0.268975657,0,0,0,0,57.82465,0,0,0,0,0,0,0,0,0,0.202025814,0.202025814,0.202025814,0,0,0,0,0,0,0,0,0,0,0,57.80581,0
12/12/2019 16:00,27,22,8.57904,44.6957,47.2353,0,0,0,0,0,0,0.251678103,0.1859648,0.1859648,0,0,0,0,54.19883,0,0,0,0,0,0,0,0.201703111,0.201703111,0.201703111,0,0,0,0,54.19325,0,0,0,0,0,0,0,0.26905057,0.26905057,0.26905057,0,0,0,0,54.19325,0,0,0,0,0,0,0,0,0,0.201703111,0.201703111,0.201703111,0,0,0,0,0,0,0,0,0,0,0,54.17607,0
12/12/2019 17:00,28,23,6.86562,44.7233,47.2377,0,0,0,0,0,0,0.25167396,0.185955292,0.185955292,0,0,0,0,52.32838,0,0,0,0,0,0,0,0.201681701,0.201681701,0.201681701,0,0,0,0,52.32334,0,0,0,0,0,0,0,0.269088781,0.269088781,0.269088781,0,0,0,0,52.32334,0,0,0,0,0,0,0,0,0,0.201681701,0.201681701,0.201681701,0,0,0,0,0,0,0,0,0,0,0,52.30807,0
12/12/2019 18:00,27,22,6.86562,44.7217,47.2377,0,0,0,0,0,0,0.251732132,0.18600773,0.18600773,0,0,0,0,52.22718,0,0,0,0,0,0,0,0.201754854,0.201754854,0.201754854,0,0,0,0,52.2222,0,0,0,0,0,0,0,0.269089053,0.269089053,0.269089053,0,0,0,0,52.2222,0,0,0,0,0,0,0,0,0,0.201754854,0.201754854,0.201754854,0,0,0,0,0,0,0,0,0,0,0,52.2074,0
12/12/2019 19:00,27,22,8.5138,44.6952,47.2216,0,0,0,0,0,0,0.251699382,0.185976547,0.185976547,0,0,0,0,51.69801,0,0,0,0,0,0,0,0.201709009,0.201709009,0.201709009,0,0,0,0,51.69317,0,0,0,0,0,0,0,0.269099902,0.269099902,0.269099902,0,0,0,0,51.69317,0,0,0,0,0,0,0,0,0,0.201709009,0.201709009,0.201709009,0,0,0,0,0,0,0,0,0,0,0,51.67824,0
12/12/2019 20:00,28,23,10.1012,44.7056,47.2215,0,0,0,0,0,0,0.251715837,0.185991392,0.185991392,0,0,0,0,51.79043,0,0,0,0,0,0,0,0.201729734,0.201729734,0.201729734,0,0,0,0,51.78563,0,0,0,0,0,0,0,0.269099902,0.269099902,0.269099902,0,0,0,0,51.78563,0,0,0,0,0,0,0,0,0,0.201729734,0.201729734,0.201729734,0,0,0,0,0,0,0,0,0,0,0,51.77098,0
12/12/2019 21:00,31,25,12.9668,44.5565,47.1463,0,0,0,0,0,0,0.250923539,0.185245836,0.185245836,0,0,0,0,44.734116,0,0,0,0,0,0,0,0.200644338,0.200644338,0.200644338,0,0,0,0,43.993422,0,0,0,0,0,0,0,0.269304942,0.269304942,0.269304942,0,0,0,0,43.993422,0,0,0,0,0,0,0,0,0,0.200644338,0.200644338,0.200644338,0,0,0,0,0,0,0,0,0,0,0,42.296574,0
12/12/2019 22:00,32,26,14.2708,44.5882,47.1271,0,0,0,0,0,0,0.251166516,0.18545659,0.18545659,0,0,0,0,43.345,0,0,0,0,0,0,0,0.200927055,0.200927055,0.200927055,0,0,0,0,42.67101,0,0,0,0,0,0,0,0.269360476,0.269360476,0.269360476,0,0,0,0,42.67101,0,0,0,0,0,0,0,0,0,0.200927055,0.200927055,0.200927055,0,0,0,0,0,0,0,0,0,0,0,41.044302,0
12/12/2019 23:00,32,27,15.5022,44.5781,47.1136,0,0,0,0,0,0,0.25116277,0.185448255,0.185448255,0,0,0,0,42.642732,0,0,0,0,0,0,0,0.200908369,0.200908369,0.200908369,0,0,0,0,41.966276,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,41.966276,0,0,0,0,0,0,0,0,0,0.200908369,0.200908369,0.200908369,0,0,0,0,0,0,0,0,0,0,0,40.31498,0
12/13/2019 0:00,32,27,17.7779,44.5753,47.1055,0,0,0,0,0,0,0.25115418,0.185437201,0.185437201,0,0,0,0,42.058567,0,0,0,0,0,0,0,0.200888222,0.200888222,0.200888222,0,0,0,0,41.359182,0,0,0,0,0,0,0,0.269415297,0.269415297,0.269415297,0,0,0,0,41.359182,0,0,0,0,0,0,0,0,0,0.200888222,0.200888222,0.200888222,0,0,0,0,0,0,0,0,0,0,0,39.732447,0
12/13/2019 1:00,34,29,17.7779,44.5728,47.1001,0,0,0,0,0,0,0.2511412,0.185423013,0.185423013,0,0,0,0,41.935506,0,0,0,0,0,0,0,0.200864864,0.200864864,0.200864864,0,0,0,0,41.25301,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,41.25301,0,0,0,0,0,0,0,0,0,0.200864864,0.200864864,0.200864864,0,0,0,0,0,0,0,0,0,0,0,39.605212,0
12/13/2019 2:00,34,29,17.7779,44.5945,47.1054,0,0,0,0,0,0,0.251005762,0.185299262,0.185299262,0,0,0,0,41.830632,0,0,0,0,0,0,0,0.200689568,0.200689568,0.200689568,0,0,0,0,41.146422,0,0,0,0,0,0,0,0.269442472,0.269442472,0.269442472,0,0,0,0,41.146422,0,0,0,0,0,0,0,0,0,0.200689568,0.200689568,0.200689568,0,0,0,0,0,0,0,0,0,0,0,39.496013,0
12/13/2019 3:00,34,29,17.7779,44.5868,47.1055,0,0,0,0,0,0,0.251739616,0.185960291,0.185960291,0,0,0,0,41.684389,0,0,0,0,0,0,0,0.201612116,0.201612116,0.201612116,0,0,0,0,41.000782,0,0,0,0,0,0,0,0.269447965,0.269447965,0.269447965,0,0,0,0,41.000782,0,0,0,0,0,0,0,0,0,0.201612116,0.201612116,0.201612116,0,0,0,0,0,0,0,0,0,0,0,39.353397,0
12/13/2019 4:00,34,29,17.7779,44.5934,47.1081,0,0,0,0,0,0,0.25206079,0.186249181,0.186249181,0,0,0,0,41.624829,0,0,0,0,0,0,0,0.202014338,0.202014338,0.202014338,0,0,0,0,40.939222,0,0,0,0,0,0,0,0.269453459,0.269453459,0.269453459,0,0,0,0,40.939222,0,0,0,0,0,0,0,0,0,0.202014338,0.202014338,0.202014338,0,0,0,0,0,0,0,0,0,0,0,39.287422,0
12/13/2019 5:00,33,28,18.8345,44.5896,47.1082,0,0,0,0,0,0,0.252382715,0.18653878,0.18653878,0,0,0,0,41.395659,0,0,0,0,0,0,0,0.202417372,0.202417372,0.202417372,0,0,0,0,40.709619,0,0,0,0,0,0,0,0.269458955,0.269458955,0.269458955,0,0,0,0,40.709619,0,0,0,0,0,0,0,0,0,0.202417372,0.202417372,0.202417372,0,0,0,0,0,0,0,0,0,0,0,39.0577824,0
12/13/2019 6:00,35,30,19.8438,44.5896,47.1082,0,0,0,0,0,0,0.252705393,0.186829091,0.186829091,0,0,0,0,41.664002,0,0,0,0,0,0,0,0.202821219,0.202821219,0.202821219,0,0,0,0,40.959361,0,0,0,0,0,0,0,0.269464451,0.269464451,0.269464451,0,0,0,0,40.959361,0,0,0,0,0,0,0,0,0,0.202821219,0.202821219,0.202821219,0,0,0,0,0,0,0,0,0,0,0,39.30642,0
12/13/2019 7:00,36,30,19.8438,44.6867,47.1565,0,0,0,0,0,0,0.253491336,0.187557324,0.187557324,0,0,0,0,44.04334,0,0,0,0,0,0,0,0.203862788,0.203862788,0.203862788,0,0,0,0,43.370225,0,0,0,0,0,0,0,0.269339399,0.269339399,0.269339399,0,0,0,0,43.370225,0,0,0,0,0,0,0,0,0,0.203862788,0.203862788,0.203862788,0,0,0,0,0,0,0,0,0,0,0,41.711109,0
12/13/2019 8:00,36,30,18.8345,44.6653,47.1701,0,0,0,0,0,0,0.251634558,0.185893422,0.185893422,0,0,0,0,46.38834,0,0,0,0,0,0,0,0.201558148,0.201558148,0.201558148,0,0,0,0,45.7096,0,0,0,0,0,0,0,0.269263159,0.269263159,0.269263159,0,0,0,0,45.7096,0,0,0,0,0,0,0,0,0,0.201558148,0.201558148,0.201558148,0,0,0,0,0,0,0,0,0,0,0,45.13506,0
12/13/2019 9:00,36,31,21.7363,44.6734,47.1809,0,0,0,0,0,0,0.251620533,0.185887357,0.185887357,0,0,0,0,47.90685,0,0,0,0,0,0,0,0.20155898,0.20155898,0.20155898,0,0,0,0,47.42876,0,0,0,0,0,0,0,0.26921953,0.26921953,0.26921953,0,0,0,0,47.42876,0,0,0,0,0,0,0,0,0,0.20155898,0.20155898,0.20155898,0,0,0,0,0,0,0,0,0,0,0,46.9544724,0
12/13/2019 10:00,35,31,25.1062,44.6745,47.1863,0,0,0,0,0,0,0.25160894,0.185880189,0.185880189,0,0,0,0,48.48417,0,0,0,0,0,0,0,0.201553615,0.201553615,0.201553615,0,0,0,0,48.51496,0,0,0,0,0,0,0,0.269197742,0.269197742,0.269197742,0,0,0,0,48.51496,0,0,0,0,0,0,0,0,0,0.201553615,0.201553615,0.201553615,0,0,0,0,0,0,0,0,0,0,0,48.50345,0
12/13/2019 11:00,36,32,25.8766,44.6751,47.1891,0,0,0,0,0,0,0.251587219,0.185861457,0.185861457,0,0,0,0,49.07376,0,0,0,0,0,0,0,0.201528675,0.201528675,0.201528675,0,0,0,0,49.06997,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,49.06997,0,0,0,0,0,0,0,0,0,0.201528675,0.201528675,0.201528675,0,0,0,0,0,0,0,0,0,0,0,49.05824,0
12/13/2019 12:00,38,34,28.724,44.6778,47.1918,0,0,0,0,0,0,0.25159468,0.185869009,0.185869009,0,0,0,0,50.08799,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,50.08414,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,50.08414,0,0,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,0,0,0,0,0,0,0,50.07241,0
12/13/2019 13:00,38,34,28.724,44.6758,47.1918,0,0,0,0,0,0,0.251603457,0.185877748,0.185877748,0,0,0,0,50.26323,0,0,0,0,0,0,0,0.201553746,0.201553746,0.201553746,0,0,0,0,50.25938,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,50.25938,0,0,0,0,0,0,0,0,0,0.201553746,0.201553746,0.201553746,0,0,0,0,0,0,0,0,0,0,0,50.24756,0
12/13/2019 14:00,36,34,30.0265,44.6805,47.1945,0,0,0,0,0,0,0.251610921,0.185885303,0.185885303,0,0,0,0,50.59516,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,50.59121,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,50.59121,0,0,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,0,0,0,0,0,0,0,50.5792,0
12/13/2019 15:00,35,33,30.0265,44.6785,47.1945,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,50.16261,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,50.15863,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,50.15863,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,50.14644,0
12/13/2019 16:00,35,33,28.724,44.6785,47.1945,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,50.16243,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,50.15856,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,50.15856,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,50.14639,0
12/13/2019 17:00,35,33,28.724,44.6785,47.1945,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,50.16243,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,50.15856,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,50.15856,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,50.14639,0
12/13/2019 18:00,35,33,28.724,44.6785,47.1945,0,0,0,0,0,0,0.251619296,0.185893637,0.185893637,0,0,0,0,50.48709,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,50.48314,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,50.48314,0,0,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,0,0,0,0,0,0,0,50.47091,0
12/13/2019 19:00,35,33,30.0265,44.6785,47.1945,0,0,0,0,0,0,0.251609837,0.185885146,0.185885146,0,0,0,0,50.48881,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,50.48474,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,50.48474,0,0,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,0,0,0,0,0,0,0,50.47236,0
12/13/2019 20:00,35,33,30.0265,44.6832,47.1972,0,0,0,0,0,0,0.251609837,0.185885146,0.185885146,0,0,0,0,50.48863,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,50.48457,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,50.48457,0,0,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,0,0,0,0,0,0,0,50.4722,0
12/13/2019 21:00,35,33,30.0265,44.58,47.1462,0,0,0,0,0,0,0.251087651,0.185393754,0.185393754,0,0,0,0,46.51199,0,0,0,0,0,0,0,0.200850996,0.200850996,0.200850996,0,0,0,0,45.76525,0,0,0,0,0,0,0,0.269305489,0.269305489,0.269305489,0,0,0,0,45.76525,0,0,0,0,0,0,0,0,0,0.200850996,0.200850996,0.200850996,0,0,0,0,0,0,0,0,0,0,0,43.96653,0
12/13/2019 22:00,35,33,28.724,44.6005,47.1325,0,0,0,0,0,0,0.2512418,0.185526963,0.185526963,0,0,0,0,45.30897,0,0,0,0,0,0,0,0.201028921,0.201028921,0.201028921,0,0,0,0,44.65924,0,0,0,0,0,0,0,0.269344051,0.269344051,0.269344051,0,0,0,0,44.65924,0,0,0,0,0,0,0,0,0,0.201028921,0.201028921,0.201028921,0,0,0,0,0,0,0,0,0,0,0,42.95182,0
12/13/2019 23:00,38,35,30.0265,44.5847,47.119,0,0,0,0,0,0,0.251168382,0.185454969,0.185454969,0,0,0,0,44.95536,0,0,0,0,0,0,0,0.2009201,0.2009201,0.2009201,0,0,0,0,44.27445,0,0,0,0,0,0,0,0.269382392,0.269382392,0.269382392,0,0,0,0,44.27445,0,0,0,0,0,0,0,0,0,0.2009201,0.2009201,0.2009201,0,0,0,0,0,0,0,0,0,0,0,42.64147,0
12/14/2019 0:00,36,34,30.0265,44.5818,47.1109,0,0,0,0,0,0,0.251202549,0.185483303,0.185483303,0,0,0,0,44.11387,0,0,0,0,0,0,0,0.200956182,0.200956182,0.200956182,0,0,0,0,43.43564,0,0,0,0,0,0,0,0.269398839,0.269398839,0.269398839,0,0,0,0,43.43564,0,0,0,0,0,0,0,0,0,0.200956182,0.200956182,0.200956182,0,0,0,0,0,0,0,0,0,0,0,41.77538,0
12/14/2019 1:00,35,33,30.0265,44.5791,47.1055,0,0,0,0,0,0,0.25117252,0.185453741,0.185453741,0,0,0,0,43.37841,0,0,0,0,0,0,0,0.200911341,0.200911341,0.200911341,0,0,0,0,42.637425,0,0,0,0,0,0,0,0.269415297,0.269415297,0.269415297,0,0,0,0,42.637425,0,0,0,0,0,0,0,0,0,0.200911341,0.200911341,0.200911341,0,0,0,0,0,0,0,0,0,0,0,41.020471,0
12/14/2019 2:00,35,33,31.1882,44.5934,47.1081,0,0,0,0,0,0,0.251171505,0.185451171,0.185451171,0,0,0,0,43.065777,0,0,0,0,0,0,0,0.200905399,0.200905399,0.200905399,0,0,0,0,42.328365,0,0,0,0,0,0,0,0.269426274,0.269426274,0.269426274,0,0,0,0,42.328365,0,0,0,0,0,0,0,0,0,0.200905399,0.200905399,0.200905399,0,0,0,0,0,0,0,0,0,0,0,40.707601,0
12/14/2019 3:00,35,34,32.6157,44.5962,47.1108,0,0,0,0,0,0,0.251181153,0.185459044,0.185459044,0,0,0,0,43.19659,0,0,0,0,0,0,0,0.200915228,0.200915228,0.200915228,0,0,0,0,42.51496,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,42.51496,0,0,0,0,0,0,0,0,0,0.200915228,0.200915228,0.200915228,0,0,0,0,0,0,0,0,0,0,0,40.826593,0
12/14/2019 4:00,35,34,32.6157,44.5925,47.1109,0,0,0,0,0,0,0.251103701,0.185388369,0.185388369,0,0,0,0,43.14918,0,0,0,0,0,0,0,0.200815259,0.200815259,0.200815259,0,0,0,0,42.46654,0,0,0,0,0,0,0,0.269437255,0.269437255,0.269437255,0,0,0,0,42.46654,0,0,0,0,0,0,0,0,0,0.200815259,0.200815259,0.200815259,0,0,0,0,0,0,0,0,0,0,0,40.77777,0
12/14/2019 5:00,34,34,34.3703,44.5925,47.1109,0,0,0,0,0,0,0.251418537,0.185671519,0.185671519,0,0,0,0,43.04681,0,0,0,0,0,0,0,0.201209879,0.201209879,0.201209879,0,0,0,0,42.364357,0,0,0,0,0,0,0,0.269442472,0.269442472,0.269442472,0,0,0,0,42.364357,0,0,0,0,0,0,0,0,0,0.201209879,0.201209879,0.201209879,0,0,0,0,0,0,0,0,0,0,0,40.678949,0
12/14/2019 6:00,35,35,34.9565,44.5925,47.1109,0,0,0,0,0,0,0.251739616,0.185960291,0.185960291,0,0,0,0,43.28642,0,0,0,0,0,0,0,0.201612116,0.201612116,0.201612116,0,0,0,0,42.60122,0,0,0,0,0,0,0,0.269447965,0.269447965,0.269447965,0,0,0,0,42.60122,0,0,0,0,0,0,0,0,0,0.201612116,0.201612116,0.201612116,0,0,0,0,0,0,0,0,0,0,0,40.941837,0
12/14/2019 7:00,40,37,33.1604,44.6793,47.1538,0,0,0,0,0,0,0.252549812,0.186708456,0.186708456,0,0,0,0,46.57169,0,0,0,0,0,0,0,0.202680653,0.202680653,0.202680653,0,0,0,0,45.90343,0,0,0,0,0,0,0,0.269333927,0.269333927,0.269333927,0,0,0,0,45.90343,0,0,0,0,0,0,0,0,0,0.202680653,0.202680653,0.202680653,0,0,0,0,0,0,0,0,0,0,0,44.24602,0
12/14/2019 8:00,36,35,33.7718,44.6579,47.1647,0,0,0,0,0,0,0.251603847,0.185864937,0.185864937,0,0,0,0,47.83435,0,0,0,0,0,0,0,0.201517259,0.201517259,0.201517259,0,0,0,0,47.15685,0,0,0,0,0,0,0,0.269268344,0.269268344,0.269268344,0,0,0,0,47.15685,0,0,0,0,0,0,0,0,0,0.201517259,0.201517259,0.201517259,0,0,0,0,0,0,0,0,0,0,0,46.38296,0
12/14/2019 9:00,37,36,34.9565,44.6682,47.1755,0,0,0,0,0,0,0.251594852,0.185862587,0.185862587,0,0,0,0,49.25044,0,0,0,0,0,0,0,0.201522121,0.201522121,0.201522121,0,0,0,0,48.64035,0,0,0,0,0,0,0,0.269230159,0.269230159,0.269230159,0,0,0,0,48.64035,0,0,0,0,0,0,0,0,0,0.201522121,0.201522121,0.201522121,0,0,0,0,0,0,0,0,0,0,0,48.1539465,0
12/14/2019 10:00,37,36,34.9565,44.6691,47.1809,0,0,0,0,0,0,0.25157514,0.185847273,0.185847273,0,0,0,0,49.72545,0,0,0,0,0,0,0,0.201504221,0.201504221,0.201504221,0,0,0,0,49.57139,0,0,0,0,0,0,0,0.269213809,0.269213809,0.269213809,0,0,0,0,49.57139,0,0,0,0,0,0,0,0,0,0.201504221,0.201504221,0.201504221,0,0,0,0,0,0,0,0,0,0,0,49.56061,0
12/14/2019 11:00,37,36,34.9565,44.6649,47.181,0,0,0,0,0,0,0.251562875,0.185837032,0.185837032,0,0,0,0,49.89,0,0,0,0,0,0,0,0.201491079,0.201491079,0.201491079,0,0,0,0,49.7418,0,0,0,0,0,0,0,0.269208362,0.269208362,0.269208362,0,0,0,0,49.7418,0,0,0,0,0,0,0,0,0,0.201491079,0.201491079,0.201491079,0,0,0,0,0,0,0,0,0,0,0,49.7308,0
12/14/2019 12:00,37,37,37.1053,44.6697,47.1837,0,0,0,0,0,0,0.25157033,0.185844579,0.185844579,0,0,0,0,51.44803,0,0,0,0,0,0,0,0.201502781,0.201502781,0.201502781,0,0,0,0,51.37938,0,0,0,0,0,0,0,0.269202915,0.269202915,0.269202915,0,0,0,0,51.37938,0,0,0,0,0,0,0,0,0,0.201502781,0.201502781,0.201502781,0,0,0,0,0,0,0,0,0,0,0,51.3682,0
12/14/2019 13:00,38,38,38.1589,44.6677,47.1837,0,0,0,0,0,0,0.25156047,0.185835685,0.185835685,0,0,0,0,54.04539,0,0,0,0,0,0,0,0.20149036,0.20149036,0.20149036,0,0,0,0,53.91759,0,0,0,0,0,0,0,0.269202915,0.269202915,0.269202915,0,0,0,0,53.91759,0,0,0,0,0,0,0,0,0,0.20149036,0.20149036,0.20149036,0,0,0,0,0,0,0,0,0,0,0,53.90694,0
12/14/2019 14:00,39,38,37.0223,44.6677,47.1837,0,0,0,0,0,0,0.251579102,0.185853314,0.185853314,0,0,0,0,54.40237,0,0,0,0,0,0,0,0.201516141,0.201516141,0.201516141,0,0,0,0,54.43797,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,54.43797,0,0,0,0,0,0,0,0,0,0.201516141,0.201516141,0.201516141,0,0,0,0,0,0,0,0,0,0,0,54.42788,0
12/14/2019 15:00,41,40,39.0914,44.6677,47.1837,0,0,0,0,0,0,0.251568584,0.185843826,0.185843826,0,0,0,0,66.2459,0,0,0,0,0,0,0,0.201502891,0.201502891,0.201502891,0,0,0,0,66.245,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,66.245,0,0,0,0,0,0,0,0,0,0.201502891,0.201502891,0.201502891,0,0,0,0,0,0,0,0,0,0,0,66.2404,0
12/14/2019 16:00,50,49,48.0584,55.5481,47.1864,0,0,0,0,0,0,0.342711647,0.269013822,0.269013822,0,0,0,0,52.20183,0,0,0,0,0,0,0,0.31293312,0.31293312,0.31293312,0,0,0,0,52.36842,0,0,0,0,0,0,0,0.375208903,0.375208903,0.375208903,0,0,0,0,55.45567,0,0,0,2715310,0,0,0,0.215797,0,0.218823593,0.313797155,0.313797155,49.51449086,0,0,0,0,0,0,0,8400000,0,2715310,51.8447358,0.490562245
12/14/2019 17:00,50,50,49.8475,56.6239,47.1891,0,0,0,0,0,0,0.35916353,0.284167661,0.284167661,0,0,0,0,54.99448,0,0,0,0,0,0,0,0.332150053,0.332150053,0.332150053,0,0,0,0,55.06498,0,0,0,0,0,0,0,0.406743946,0.406743946,0.406743946,0,0,0,0,62.73321,0,0,0,2744170,0,0,0,0.183713,0,0.242064082,0.327696374,0.327696374,55.35541597,0,0,0,0,0,0,0,8400000,0,2744170,54.5143302,0.519428779
12/14/2019 18:00,51,50,49.0554,56.6438,46.9891,0,0,0,0,0,0,0.360540881,0.285340162,0.285340162,0,0,0,0,55.9904,0,0,0,0,0,0,0,0.333529786,0.333529786,0.333529786,0,0,0,0,55.9916,0,0,0,0,0,0,0,0.408922849,0.408922849,0.408922849,0,0,0,0,64.64361,0,0,0,2758670,0,0,0,0.184736,0,0.242377258,0.328621391,0.328621391,55.71990575,0,0,0,0,0,0,0,8400000,0,2758670,55.431684,0.519259465
12/14/2019 19:00,52,51,50.1033,57.6177,46.7918,0,0,0,0,0,0,0.372223867,0.296020369,0.296020369,0,0,0,0,55.25039,0,0,0,0,0,0,0,0.347155914,0.347155914,0.347155914,0,0,0,0,55.28376,0,0,0,0,0,0,0,0.430420454,0.430420454,0.430420454,0,0,0,0,63.04782,0,0,0,2787390,0,0,0,0.18672,0,0.253061341,0.34233925,0.34233925,58.78172085,0,0,0,0,0,0,0,8400000,0,2787390,54.7309224,0.526376722
12/14/2019 20:00,52,50,48.3359,56.6684,46.7918,0,0,0,0,0,0,0.361792871,0.28639734,0.28639734,0,0,0,0,57.13261,0,0,0,0,0,0,0,0.334789202,0.334789202,0.334789202,0,0,0,0,57.09064,0,0,0,0,0,0,0,0.410849491,0.410849491,0.410849491,0,0,0,0,66.60919,0,0,0,2801900,0,0,0,0.187692,0,0.241995028,0.329605877,0.329605877,56.50382237,0,0,0,0,0,0,0,8400000,0,2801900,56.5197336,0.516629112
12/14/2019 21:00,53,51,49.4087,57.6214,46.5515,0,0,0,0,0,0,0.373294698,0.296887879,0.296887879,0,0,0,0,51.44638,0,0,0,0,0,0,0,0.348181021,0.348181021,0.348181021,0,0,0,0,51.44055,0,0,0,0,0,0,0,0.431794248,0.431794248,0.431794248,0,0,0,0,56.96859,0,0,0,2242170,0,0,0,0.150265,0,0.268809107,0.343291924,0.343291924,50.2263097,0,0,0,0,0,0,0,8400000,0,2242170,50.9261445,0.592608195
12/14/2019 22:00,56,53,50.6921,59.5086,45.9459,0,0,0,0,0,0,0.397947627,0.319351088,0.319351088,0,0,0,0,50.56881,0,0,0,0,0,0,0,0.376565481,0.376565481,0.376565481,0,0,0,0,50.58147,0,0,0,0,0,0,0,0.475553945,0.475553945,0.475553945,0,0,0,0,53.51641,0,0,0,2181930,0,0,0,0.146438,0,0.295767058,0.372446427,0.372446427,53.77858474,0,0,0,0,0,0,0,8400000,0,2181930,113.0715547,0.621861681
12/14/2019 23:00,53,51,49.3191,57.5929,46.5432,0,0,0,0,0,0,0.373027294,0.296635771,0.296635771,0,0,0,0,51.05803,0,0,0,0,0,0,0,0.347767473,0.347767473,0.347767473,0,0,0,0,51.03561,0,0,0,0,0,0,0,0.430934808,0.430934808,0.430934808,0,0,0,0,56.68567,0,0,0,2037990,0,0,0,0.136585,0,0.274474238,0.34297446,0.34297446,46.61464605,0,0,0,0,0,0,0,8400000,0,2037990,106.732706,0.628458664
12/15/2019 0:00,53,51,49.3191,57.5397,46.5405,0,0,0,0,0,0,0.371837302,0.295536269,0.295536269,0,0,0,0,50.55139,0,0,0,0,0,0,0,0.346417016,0.346417016,0.346417016,0,0,0,0,50.54519,0,0,0,0,0,0,0,0.428374095,0.428374095,0.428374095,0,0,0,0,54.76884,0,0,0,2052060,0,0,0,0.137528,0,0.273400476,0.342226826,0.342226826,46.75284843,0,0,0,0,0,0,0,8400000,0,2052060,106.1858584,0.620951776
12/15/2019 1:00,52,49,46.3701,55.5966,46.7325,0,0,0,0,0,0,0.349837522,0.275350819,0.275350819,0,0,0,0,50.45805,0,0,0,0,0,0,0,0.320528045,0.320528045,0.320528045,0,0,0,0,50.43226,0,0,0,0,0,0,0,0.387272396,0.387272396,0.387272396,0,0,0,0,56.15749,0,0,0,1894100,0,0,0,0.126895,0,0.25493858,0.316032597,0.316032597,40.23993031,0,0,0,0,0,0,0,8400000,0,1894100,99.61335031,0.631096671
12/15/2019 2:00,55,51,47.8808,57.4829,46.1297,0,0,0,0,0,0,0.37218198,0.295639075,0.295639075,0,0,0,0,49.4082,0,0,0,0,0,0,0,0.346478157,0.346478157,0.346478157,0,0,0,0,49.42677,0,0,0,0,0,0,0,0.427408977,0.427408977,0.427408977,0,0,0,0,51.60639,0,0,0,1922100,0,0,0,0.128938,0,0.277742157,0.342965583,0.342965583,44.48734993,0,0,0,0,0,0,0,8400000,0,1922100,102.4193099,0.63942132
12/15/2019 3:00,55,50,45.4971,56.5515,46.1297,0,0,0,0,0,0,0.362250546,0.286477486,0.286477486,0,0,0,0,49.80161,0,0,0,0,0,0,0,0.334653427,0.334653427,0.334653427,0,0,0,0,49.78696,0,0,0,0,0,0,0,0.408886601,0.408886601,0.408886601,0,0,0,0,53.82702,0,0,0,1850210,0,0,0,0.124117,0,0.268806117,0.330488429,0.330488429,41.44564719,0,0,0,0,0,0,0,8400000,0,1850210,100.1618172,0.649624533
12/15/2019 4:00,52,50,48.1575,56.5269,46.727,0,0,0,0,0,0,0.359311689,0.284076892,0.284076892,0,0,0,0,49.5822,0,0,0,0,0,0,0,0.331813604,0.331813604,0.331813604,0,0,0,0,49.57543,0,0,0,0,0,0,0,0.404969381,0.404969381,0.404969381,0,0,0,0,52.70758,0,0,0,1807020,0,0,0,0.121062,0,0.268072404,0.327967536,0.327967536,40.367683,0,0,0,0,0,0,0,8400000,0,1807020,98.661693,0.655189381
12/15/2019 5:00,48,48,47.7916,54.5724,47.127,0,0,0,0,0,0,0.337409504,0.264108,0.264108,0,0,0,0,50.05019,0,0,0,0,0,0,0,0.306132849,0.306132849,0.306132849,0,0,0,0,50.02488,0,0,0,0,0,0,0,0.364282397,0.364282397,0.364282397,0,0,0,0,55.23847,0,0,0,1792680,0,0,0,0.120024,0,0.245523927,0.302030896,0.302030896,36.6788194,0,0,0,0,0,0,0,8400000,0,1792680,95.6037794,0.639961038
12/15/2019 6:00,48,47,45.9802,53.5627,47.1243,0,0,0,0,0,0,0.32700936,0.25455266,0.25455266,0,0,0,0,49.84654,0,0,0,0,0,0,0,0.293730546,0.293730546,0.293730546,0,0,0,0,49.82902,0,0,0,0,0,0,0,0.343965025,0.343965025,0.343965025,0,0,0,0,54.70982,0,0,0,1792550,0,0,0,0.120016,0,0.234778576,0.289926129,0.289926129,35.07102809,0,0,0,0,0,0,0,8400000,0,1792550,93.72623809,0.627438485
12/15/2019 7:00,47,46,45.1848,52.5692,47.17,0,0,0,0,0,0,0.317269417,0.245639621,0.245639621,0,0,0,0,54.729,0,0,0,0,0,0,0,0.282091508,0.282091508,0.282091508,0,0,0,0,54.73055,0,0,0,0,0,0,0,0.269241609,0.269241609,0.269241609,0,0,0,0,63.37494,0,0,0,2452450,0,0,0,0.164188,0,0.207768166,0.27837206,0.27837206,42.46175324,0,0,0,0,0,0,0,8400000,0,2452450,54.1832445,0.514631719
12/15/2019 8:00,46,44,41.7711,50.7056,47.1809,0,0,0,0,0,0,0.301011092,0.230764447,0.230764447,0,0,0,0,59.02319,0,0,0,0,0,0,0,0.262448727,0.262448727,0.262448727,0,0,0,0,58.92722,0,0,0,0,0,0,0,0.269208362,0.269208362,0.269208362,0,0,0,0,71.0417,0,0,0,2628000,0,0,0,0.175937,0,0.186606743,0.257986381,0.257986381,40.86687663,0,0,0,0,0,0,0,8400000,0,2628000,58.3379478,0.479439528
12/15/2019 9:00,46,44,41.7711,50.6924,47.1837,0,0,0,0,0,0,0.300728278,0.230507797,0.230507797,0,0,0,0,58.26303,0,0,0,0,0,0,0,0.26215796,0.26215796,0.26215796,0,0,0,0,58.25834,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,69.5375,0,0,0,2686300,0,0,0,0.179839,0,0.185199284,0.257851442,0.257851442,41.45840296,0,0,0,0,0,0,0,8400000,0,2686300,57.6757566,0.471552617
12/15/2019 10:00,46,44,41.8571,50.698,47.1864,0,0,0,0,0,0,0.300830495,0.230602112,0.230602112,0,0,0,0,58.61037,0,0,0,0,0,0,0,0.262287266,0.262287266,0.262287266,0,0,0,0,58.60901,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,70.1088,0,0,0,2715310,0,0,0,0.181781,0,0.184625943,0.257932467,0.257932467,41.77638912,0,0,0,0,0,0,0,8400000,0,2715310,58.0229199,0.468688315
12/15/2019 11:00,46,43,39.9883,49.7334,47.1891,0,0,0,0,0,0,0.292735939,0.22321161,0.22321161,0,0,0,0,60.46209,0,0,0,0,0,0,0,0.252420719,0.252420719,0.252420719,0,0,0,0,60.39956,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,73.4938,0,0,0,2744170,0,0,0,0.183713,0,0.175791912,0.247946092,0.247946092,40.20024094,0,0,0,0,0,0,0,8400000,0,2744170,59.7955644,0.459839373
12/15/2019 12:00,46,42,37.4701,49.6576,47.1891,0,0,0,0,0,0,0.291737325,0.222300645,0.222300645,0,0,0,0,56.93144,0,0,0,0,0,0,0,0.251224903,0.251224903,0.251224903,0,0,0,0,56.91897,0,0,0,0,0,0,0,0.269186309,0.269186309,0.269186309,0,0,0,0,65.33262,0,0,0,2744310,0,0,0,0.183722,0,0.175152835,0.247169564,0.247169564,40.05613968,0,0,0,0,0,0,0,8400000,0,2744310,56.3497803,0.453683132
12/15/2019 13:00,48,42,35.2845,49.6563,47.2052,0,0,0,0,0,0,0.291653479,0.222231195,0.222231195,0,0,0,0,59.01855,0,0,0,0,0,0,0,0.251142505,0.251142505,0.251142505,0,0,0,0,59.03401,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,68.34727,0,0,0,2974110,0,0,0,0.199102,0,0.170317526,0.247115786,0.247115786,42.21192145,0,0,0,0,0,0,0,8400000,0,2974110,58.4436699,0.432501615
12/15/2019 14:00,46,41,35.2845,49.6344,47.208,0,0,0,0,0,0,0.291411789,0.22201256,0.22201256,0,0,0,0,57.67134,0,0,0,0,0,0,0,0.250852049,0.250852049,0.250852049,0,0,0,0,57.6696,0,0,0,0,0,0,0,0.269132206,0.269132206,0.269132206,0,0,0,0,120.9548,0,0,0,3032710,0,0,0,0.203024,0,0.168937364,0.246880235,0.246880235,42.69483616,0,0,0,0,0,0,0,8400000,0,3032710,57.092904,0.424509298
12/15/2019 15:00,45,39,32.3745,44.6783,47.1999,0,0,0,0,0,0,0.251589245,0.185869074,0.185869074,0,0,0,0,77.2276,0,0,0,0,0,0,0,0.201547487,0.201547487,0.201547487,0,0,0,0,76.3142,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,64.70565,0,0,0,0,0,0,0,0,0,0.201558457,0.201558457,0.201558457,0,0,0,0,0,0,0,0,0,0,0,69.8775,0
12/15/2019 16:00,44,39,32.3745,44.6699,47.1918,0,0,0,0,0,0,0.251563582,0.1858426,0.1858426,0,0,0,0,61.64899,0,0,0,0,0,0,0,0.201505821,0.201505821,0.201505821,0,0,0,0,61.64559,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,61.64376,0,0,0,0,0,0,0,0,0,0.201505821,0.201505821,0.201505821,0,0,0,0,0,0,0,0,0,0,0,61.63265,0
12/15/2019 17:00,42,37,29.7389,44.6758,47.1918,0,0,0,0,0,0,0.251583732,0.185859955,0.185859955,0,0,0,0,53.20417,0,0,0,0,0,0,0,0.201528897,0.201528897,0.201528897,0,0,0,0,53.20038,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,53.20035,0,0,0,0,0,0,0,0,0,0.201528897,0.201528897,0.201528897,0,0,0,0,0,0,0,0,0,0,0,53.1888,0
12/15/2019 18:00,44,38,29.0975,44.6711,47.1891,0,0,0,0,0,0,0.251593594,0.185868851,0.185868851,0,0,0,0,56.10162,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,56.09832,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,56.09832,0,0,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,0,0,0,0,0,0,0,56.08781,0
12/15/2019 19:00,45,38,29.1695,44.6778,47.1918,0,0,0,0,0,0,0.251593594,0.185868851,0.185868851,0,0,0,0,56.10277,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,56.0994,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,56.0994,0,0,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,0,0,0,0,0,0,0,56.08859,0
12/15/2019 20:00,43,37,29.1695,44.6758,47.1918,0,0,0,0,0,0,0.251610921,0.185885303,0.185885303,0,0,0,0,53.65964,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,53.65602,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,53.65602,0,0,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,0,0,0,0,0,0,0,53.64457,0
12/15/2019 21:00,43,37,27.8306,44.6031,47.1542,0,0,0,0,0,0,0.251219953,0.185517151,0.185517151,0,0,0,0,48.67122,0,0,0,0,0,0,0,0.201029237,0.201029237,0.201029237,0,0,0,0,47.91079,0,0,0,0,0,0,0,0.269278445,0.269278445,0.269278445,0,0,0,0,47.91079,0,0,0,0,0,0,0,0,0,0.201029237,0.201029237,0.201029237,0,0,0,0,0,0,0,0,0,0,0,46.85085,0
12/15/2019 22:00,41,36,29.1695,44.6212,47.1459,0,0,0,0,0,0,0.25138119,0.185660022,0.185660022,0,0,0,0,47.66984,0,0,0,0,0,0,0,0.201225247,0.201225247,0.201225247,0,0,0,0,46.98896,0,0,0,0,0,0,0,0.269295379,0.269295379,0.269295379,0,0,0,0,46.98896,0,0,0,0,0,0,0,0,0,0.201225247,0.201225247,0.201225247,0,0,0,0,0,0,0,0,0,0,0,45.55075,0
12/15/2019 23:00,41,36,29.8112,44.6291,47.1459,0,0,0,0,0,0,0.251375934,0.185653674,0.185653674,0,0,0,0,47.37599,0,0,0,0,0,0,0,0.201214102,0.201214102,0.201214102,0,0,0,0,46.69618,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,46.69618,0,0,0,0,0,0,0,0,0,0.201214102,0.201214102,0.201214102,0,0,0,0,0,0,0,0,0,0,0,45.02396,0
12/16/2019 0:00,41,36,29.8832,44.6237,47.1432,0,0,0,0,0,0,0.251358468,0.185636272,0.185636272,0,0,0,0,47.09202,0,0,0,0,0,0,0,0.201187451,0.201187451,0.201187451,0,0,0,0,46.413,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,46.413,0,0,0,0,0,0,0,0,0,0.201187451,0.201187451,0.201187451,0,0,0,0,0,0,0,0,0,0,0,44.65363,0
12/16/2019 1:00,43,37,27.902,44.6035,47.1325,0,0,0,0,0,0,0.251317852,0.185597164,0.185597164,0,0,0,0,47.10027,0,0,0,0,0,0,0,0.2011293,0.2011293,0.2011293,0,0,0,0,46.41464,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,46.41464,0,0,0,0,0,0,0,0,0,0.2011293,0.2011293,0.2011293,0,0,0,0,0,0,0,0,0,0,0,44.74837,0
12/16/2019 2:00,41,36,27.902,44.6152,47.1324,0,0,0,0,0,0,0.251336677,0.185613317,0.185613317,0,0,0,0,46.50415,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,45.82684,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,45.82684,0,0,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,0,0,0,0,0,0,0,44.09339,0
12/16/2019 3:00,42,36,27.902,44.6094,47.1297,0,0,0,0,0,0,0.251327952,0.185604623,0.185604623,0,0,0,0,46.36119,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,45.68417,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,45.68417,0,0,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,0,0,0,0,0,0,0,43.95383,0
12/16/2019 4:00,40,35,27.902,44.6124,47.1297,0,0,0,0,0,0,0.25131923,0.185595931,0.185595931,0,0,0,0,45.71476,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,45.0528,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,45.0528,0,0,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,0,0,0,0,0,0,0,43.39299,0
12/16/2019 5:00,38,34,27.902,44.6065,47.127,0,0,0,0,0,0,0.251309854,0.185586648,0.185586648,0,0,0,0,45.23658,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,44.58237,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,44.58237,0,0,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,0,0,0,0,0,0,0,42.93676,0
12/16/2019 6:00,39,35,27.902,44.6096,47.127,0,0,0,0,0,0,0.251324939,0.185600254,0.185600254,0,0,0,0,45.55501,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,44.89392,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,44.89392,0,0,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,0,0,0,0,0,0,0,43.23637,0
12/16/2019 7:00,38,34,27.902,44.6998,47.1753,0,0,0,0,0,0,0.251773635,0.186023781,0.186023781,0,0,0,0,48.21904,0,0,0,0,0,0,0,0.201747098,0.201747098,0.201747098,0,0,0,0,47.61083,0,0,0,0,0,0,0,0.269230704,0.269230704,0.269230704,0,0,0,0,47.61083,0,0,0,0,0,0,0,0,0,0.201747098,0.201747098,0.201747098,0,0,0,0,0,0,0,0,0,0,0,47.1347217,0
12/16/2019 8:00,37,33,27.902,44.6786,47.1863,0,0,0,0,0,0,0.251629326,0.185898578,0.185898578,0,0,0,0,49.07999,0,0,0,0,0,0,0,0.201579295,0.201579295,0.201579295,0,0,0,0,49.13058,0,0,0,0,0,0,0,0.269197742,0.269197742,0.269197742,0,0,0,0,49.13058,0,0,0,0,0,0,0,0,0,0.201579295,0.201579295,0.201579295,0,0,0,0,0,0,0,0,0,0,0,49.11888,0
12/16/2019 9:00,37,34,29.313,44.6798,47.1917,0,0,0,0,0,0,0.251622779,0.185895137,0.185895137,0,0,0,0,50.26098,0,0,0,0,0,0,0,0.201577971,0.201577971,0.201577971,0,0,0,0,50.25713,0,0,0,0,0,0,0,0.269181411,0.269181411,0.269181411,0,0,0,0,50.25713,0,0,0,0,0,0,0,0,0,0.201577971,0.201577971,0.201577971,0,0,0,0,0,0,0,0,0,0,0,50.24522,0
12/16/2019 10:00,39,35,29.955,44.6851,47.1971,0,0,0,0,0,0,0.251629161,0.185902536,0.185902536,0,0,0,0,51.25465,0,0,0,0,0,0,0,0.201590623,0.201590623,0.201590623,0,0,0,0,51.25073,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,51.25073,0,0,0,0,0,0,0,0,0,0.201590623,0.201590623,0.201590623,0,0,0,0,0,0,0,0,0,0,0,51.23856,0
12/16/2019 11:00,41,36,29.2414,44.6859,47.1999,0,0,0,0,0,0,0.251644756,0.185918247,0.185918247,0,0,0,0,52.96436,0,0,0,0,0,0,0,0.201614879,0.201614879,0.201614879,0,0,0,0,52.96036,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,52.96036,0,0,0,0,0,0,0,0,0,0.201614879,0.201614879,0.201614879,0,0,0,0,0,0,0,0,0,0,0,52.94825,0
12/16/2019 12:00,41,36,29.8832,44.6976,47.2079,0,0,0,0,0,0,0.251695049,0.185966899,0.185966899,0,0,0,0,54.69286,0,0,0,0,0,0,0,0.201687444,0.201687444,0.201687444,0,0,0,0,54.68906,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,54.68906,0,0,0,0,0,0,0,0,0,0.201687444,0.201687444,0.201687444,0,0,0,0,0,0,0,0,0,0,0,54.67717,0
12/16/2019 13:00,43,38,31.1161,44.7394,47.2375,0,0,0,0,0,0,0.251883426,0.186148237,0.186148237,0,0,0,0,70.63953,0,0,0,0,0,0,0,0.20195664,0.20195664,0.20195664,0,0,0,0,70.64072,0,0,0,0,0,0,0,0.269062489,0.269062489,0.269062489,0,0,0,0,70.64072,0,0,0,0,0,0,0,0,0,0.20195664,0.20195664,0.20195664,0,0,0,0,0,0,0,0,0,0,0,70.64034,0
12/16/2019 14:00,43,38,31.1161,44.7387,47.2484,0,0,0,0,0,0,0.251866935,0.186138308,0.186138308,0,0,0,0,75.7522,0,0,0,0,0,0,0,0.201949749,0.201949749,0.201949749,0,0,0,0,75.7504,0,0,0,0,0,0,0,0.269029725,0.269029725,0.269029725,0,0,0,0,75.7504,0,0,0,0,0,0,0,0,0,0.201949749,0.201949749,0.201949749,0,0,0,0,0,0,0,0,0,0,0,75.7423,0
12/16/2019 15:00,48,40,29.8832,49.8874,47.2485,0,0,0,0,0,0,0.289666679,0.220437821,0.220437821,0,0,0,0,59.64235,0,0,0,0,0,0,0,0.248875189,0.248875189,0.248875189,0,0,0,0,59.84013,0,0,0,0,0,0,0,0.269029725,0.269029725,0.269029725,0,0,0,0,105.4765,0,0,0,0,0,0,0,0,0,0.201892491,0.201892491,0.201892491,0,0,0,0,0,0,0,0,0,0,0,59.2417287,0
12/16/2019 16:00,48,40,29.8832,44.7152,47.2378,0,0,0,0,0,0,0.251697087,0.185979471,0.185979471,0,0,0,0,123.0098,0,0,0,0,0,0,0,0.201720134,0.201720134,0.201720134,0,0,0,0,121.043,0,0,0,0,0,0,0,0.269067095,0.269067095,0.269067095,0,0,0,0,95.0248,0,0,0,0,0,0,0,0,0,0.201734428,0.201734428,0.201734428,0,0,0,0,0,0,0,0,0,0,0,95.0192,0
12/16/2019 17:00,46,38,27.902,44.686,47.2162,0,0,0,0,0,0,0.251613525,0.185896676,0.185896676,0,0,0,0,63.69207,0,0,0,0,0,0,0,0.201594078,0.201594078,0.201594078,0,0,0,0,63.68701,0,0,0,0,0,0,0,0.269115914,0.269115914,0.269115914,0,0,0,0,63.68446,0,0,0,0,0,0,0,0,0,0.201594078,0.201594078,0.201594078,0,0,0,0,0,0,0,0,0,0,0,63.6688,0
12/16/2019 18:00,45,38,27.902,44.709,47.2214,0,0,0,0,0,0,0.251740852,0.186013959,0.186013959,0,0,0,0,65.58086,0,0,0,0,0,0,0,0.20176124,0.20176124,0.20176124,0,0,0,0,65.57925,0,0,0,0,0,0,0,0.269099902,0.269099902,0.269099902,0,0,0,0,65.57919,0,0,0,0,0,0,0,0,0,0.20176124,0.20176124,0.20176124,0,0,0,0,0,0,0,0,0,0,0,65.57206,0
12/16/2019 19:00,44,38,29.2414,44.6875,47.2107,0,0,0,0,0,0,0.251631459,0.185911215,0.185911215,0,0,0,0,62.29184,0,0,0,0,0,0,0,0.201612066,0.201612066,0.201612066,0,0,0,0,62.287,0,0,0,0,0,0,0,0.269126774,0.269126774,0.269126774,0,0,0,0,62.287,0,0,0,0,0,0,0,0,0,0.201612066,0.201612066,0.201612066,0,0,0,0,0,0,0,0,0,0,0,62.27218,0
12/16/2019 20:00,43,37,29.2414,44.6948,47.2107,0,0,0,0,0,0,0.251658441,0.185934695,0.185934695,0,0,0,0,57.68643,0,0,0,0,0,0,0,0.201643636,0.201643636,0.201643636,0,0,0,0,57.68262,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,57.68262,0,0,0,0,0,0,0,0,0,0.201643636,0.201643636,0.201643636,0,0,0,0,0,0,0,0,0,0,0,57.67025,0
12/16/2019 21:00,43,37,29.2414,44.5859,47.1543,0,0,0,0,0,0,0.251125994,0.185432452,0.185432452,0,0,0,0,48.688,0,0,0,0,0,0,0,0.200910926,0.200910926,0.200910926,0,0,0,0,47.92714,0,0,0,0,0,0,0,0.269278172,0.269278172,0.269278172,0,0,0,0,47.92714,0,0,0,0,0,0,0,0,0,0.200910926,0.200910926,0.200910926,0,0,0,0,0,0,0,0,0,0,0,46.86626,0
12/16/2019 22:00,41,37,31.709,44.6155,47.1433,0,0,0,0,0,0,0.251337222,0.185618758,0.185618758,0,0,0,0,47.82893,0,0,0,0,0,0,0,0.201165317,0.201165317,0.201165317,0,0,0,0,47.14076,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,47.14076,0,0,0,0,0,0,0,0,0,0.201165317,0.201165317,0.201165317,0,0,0,0,0,0,0,0,0,0,0,45.49614,0
12/16/2019 23:00,41,37,31.709,44.6035,47.1325,0,0,0,0,0,0,0.251290307,0.185572321,0.185572321,0,0,0,0,47.13085,0,0,0,0,0,0,0,0.201094586,0.201094586,0.201094586,0,0,0,0,46.44498,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,46.44498,0,0,0,0,0,0,0,0,0,0.201094586,0.201094586,0.201094586,0,0,0,0,0,0,0,0,0,0,0,44.76604,0
12/17/2019 0:00,40,37,31.709,44.5973,47.1244,0,0,0,0,0,0,0.251265921,0.185547025,0.185547025,0,0,0,0,46.53699,0,0,0,0,0,0,0,0.201054556,0.201054556,0.201054556,0,0,0,0,45.86191,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,45.86191,0,0,0,0,0,0,0,0,0,0.201054556,0.201054556,0.201054556,0,0,0,0,0,0,0,0,0,0,0,44.1912,0
12/17/2019 1:00,38,34,27.902,44.5945,47.119,0,0,0,0,0,0,0.25122623,0.185507967,0.185507967,0,0,0,0,44.71176,0,0,0,0,0,0,0,0.200995344,0.200995344,0.200995344,0,0,0,0,44.03446,0,0,0,0,0,0,0,0.269376911,0.269376911,0.269376911,0,0,0,0,44.03446,0,0,0,0,0,0,0,0,0,0.200995344,0.200995344,0.200995344,0,0,0,0,0,0,0,0,0,0,0,42.4162,0
12/17/2019 2:00,37,33,27.902,44.6072,47.1216,0,0,0,0,0,0,0.251338983,0.185611268,0.185611268,0,0,0,0,44.59518,0,0,0,0,0,0,0,0.201141987,0.201141987,0.201141987,0,0,0,0,43.92076,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,43.92076,0,0,0,0,0,0,0,0,0,0.201141987,0.201141987,0.201141987,0,0,0,0,0,0,0,0,0,0,0,42.23215,0
12/17/2019 3:00,36,32,27.2022,44.6039,47.1216,0,0,0,0,0,0,0.251308157,0.185583466,0.185583466,0,0,0,0,44.29259,0,0,0,0,0,0,0,0.201103137,0.201103137,0.201103137,0,0,0,0,43.61559,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,43.61559,0,0,0,0,0,0,0,0,0,0.201103137,0.201103137,0.201103137,0,0,0,0,0,0,0,0,0,0,0,41.967179,0
12/17/2019 4:00,36,32,27.2022,44.6039,47.1216,0,0,0,0,0,0,0.251307501,0.185582874,0.185582874,0,0,0,0,44.29161,0,0,0,0,0,0,0,0.201102311,0.201102311,0.201102311,0,0,0,0,43.61476,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,43.61476,0,0,0,0,0,0,0,0,0,0.201102311,0.201102311,0.201102311,0,0,0,0,0,0,0,0,0,0,0,41.966545,0
12/17/2019 5:00,36,32,25.7355,44.6039,47.1216,0,0,0,0,0,0,0.251307501,0.185582874,0.185582874,0,0,0,0,44.29161,0,0,0,0,0,0,0,0.201102311,0.201102311,0.201102311,0,0,0,0,43.61475,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,43.61475,0,0,0,0,0,0,0,0,0,0.201102311,0.201102311,0.201102311,0,0,0,0,0,0,0,0,0,0,0,41.966545,0
12/17/2019 6:00,36,32,25.7355,44.6039,47.1216,0,0,0,0,0,0,0.251307501,0.185582874,0.185582874,0,0,0,0,44.29161,0,0,0,0,0,0,0,0.201102311,0.201102311,0.201102311,0,0,0,0,43.61475,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,43.61475,0,0,0,0,0,0,0,0,0,0.201102311,0.201102311,0.201102311,0,0,0,0,0,0,0,0,0,0,0,41.966545,0
12/17/2019 7:00,38,34,27.2022,44.7003,47.1726,0,0,0,0,0,0,0.251797335,0.186045161,0.186045161,0,0,0,0,48.19298,0,0,0,0,0,0,0,0.201776949,0.201776949,0.201776949,0,0,0,0,47.58515,0,0,0,0,0,0,0,0.269230704,0.269230704,0.269230704,0,0,0,0,47.58515,0,0,0,0,0,0,0,0,0,0.201776949,0.201776949,0.201776949,0,0,0,0,0,0,0,0,0,0,0,47.1092985,0
12/17/2019 8:00,37,33,27.902,44.6807,47.1863,0,0,0,0,0,0,0.251646654,0.185915031,0.185915031,0,0,0,0,49.40578,0,0,0,0,0,0,0,0.201603431,0.201603431,0.201603431,0,0,0,0,49.45681,0,0,0,0,0,0,0,0.269192297,0.269192297,0.269192297,0,0,0,0,49.45681,0,0,0,0,0,0,0,0,0,0.201603431,0.201603431,0.201603431,0,0,0,0,0,0,0,0,0,0,0,49.44501,0
12/17/2019 9:00,37,33,27.902,44.6798,47.1917,0,0,0,0,0,0,0.251630902,0.185903286,0.185903286,0,0,0,0,50.15905,0,0,0,0,0,0,0,0.20159051,0.20159051,0.20159051,0,0,0,0,50.15519,0,0,0,0,0,0,0,0.26917597,0.26917597,0.26917597,0,0,0,0,50.15519,0,0,0,0,0,0,0,0,0,0.20159051,0.20159051,0.20159051,0,0,0,0,0,0,0,0,0,0,0,50.14305,0
12/17/2019 10:00,39,35,29.313,44.6851,47.1971,0,0,0,0,0,0,0.251637286,0.185910688,0.185910688,0,0,0,0,51.42883,0,0,0,0,0,0,0,0.201603164,0.201603164,0.201603164,0,0,0,0,51.42481,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,51.42481,0,0,0,0,0,0,0,0,0,0.201603164,0.201603164,0.201603164,0,0,0,0,0,0,0,0,0,0,0,51.41265,0
12/17/2019 11:00,42,37,29.8832,44.6904,47.2025,0,0,0,0,0,0,0.251652885,0.185926401,0.185926401,0,0,0,0,55.59878,0,0,0,0,0,0,0,0.201627423,0.201627423,0.201627423,0,0,0,0,55.59526,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,55.59526,0,0,0,0,0,0,0,0,0,0.201627423,0.201627423,0.201627423,0,0,0,0,0,0,0,0,0,0,0,55.58366,0
12/17/2019 12:00,43,37,29.2414,44.7177,47.2214,0,0,0,0,0,0,0.251784314,0.186052308,0.186052308,0,0,0,0,60.33398,0,0,0,0,0,0,0,0.201813564,0.201813564,0.201813564,0,0,0,0,60.33168,0,0,0,0,0,0,0,0.2691056,0.2691056,0.2691056,0,0,0,0,60.33168,0,0,0,0,0,0,0,0,0,0.201813564,0.201813564,0.201813564,0,0,0,0,0,0,0,0,0,0,0,60.32303,0
12/17/2019 13:00,45,38,29.2414,44.752,47.251,0,0,0,0,0,0,0.251927175,0.186192618,0.186192618,0,0,0,0,75.575,0,0,0,0,0,0,0,0.202025489,0.202025489,0.202025489,0,0,0,0,75.5766,0,0,0,0,0,0,0,0.269029996,0.269029996,0.269029996,0,0,0,0,75.5766,0,0,0,0,0,0,0,0,0,0.202025489,0.202025489,0.202025489,0,0,0,0,0,0,0,0,0,0,0,75.5764,0
12/17/2019 14:00,44,38,29.2414,44.718,47.2405,0,0,0,0,0,0,0.251741545,0.186021134,0.186021134,0,0,0,0,71.8169,0,0,0,0,0,0,0,0.201780488,0.201780488,0.201780488,0,0,0,0,71.811,0,0,0,0,0,0,0,0.269056529,0.269056529,0.269056529,0,0,0,0,71.811,0,0,0,0,0,0,0,0,0,0.201780488,0.201780488,0.201780488,0,0,0,0,0,0,0,0,0,0,0,71.7935,0
12/17/2019 15:00,44,38,29.2414,44.698,47.2243,0,0,0,0,0,0,0.251648463,0.185930652,0.185930652,0,0,0,0,65.77367,0,0,0,0,0,0,0,0.201644988,0.201644988,0.201644988,0,0,0,0,65.76866,0,0,0,0,0,0,0,0.269099631,0.269099631,0.269099631,0,0,0,0,65.76866,0,0,0,0,0,0,0,0,0,0.201644988,0.201644988,0.201644988,0,0,0,0,0,0,0,0,0,0,0,65.75283,0
12/17/2019 16:00,44,38,29.2414,44.6949,47.2161,0,0,0,0,0,0,0.251665745,0.185943744,0.185943744,0,0,0,0,63.59179,0,0,0,0,0,0,0,0.201659741,0.201659741,0.201659741,0,0,0,0,63.5882,0,0,0,0,0,0,0,0.269116185,0.269116185,0.269116185,0,0,0,0,63.5882,0,0,0,0,0,0,0,0,0,0.201659741,0.201659741,0.201659741,0,0,0,0,0,0,0,0,0,0,0,63.57657,0
12/17/2019 17:00,42,36,27.902,44.6912,47.2107,0,0,0,0,0,0,0.251640428,0.185918486,0.185918486,0,0,0,0,55.19079,0,0,0,0,0,0,0,0.201621061,0.201621061,0.201621061,0,0,0,0,55.18625,0,0,0,0,0,0,0,0.269132206,0.269132206,0.269132206,0,0,0,0,55.18625,0,0,0,0,0,0,0,0,0,0.201621061,0.201621061,0.201621061,0,0,0,0,0,0,0,0,0,0,0,55.17221,0
12/17/2019 18:00,41,36,27.902,44.7037,47.216,0,0,0,0,0,0,0.251717076,0.185990051,0.185990051,0,0,0,0,56.534,0,0,0,0,0,0,0,0.201724394,0.201724394,0.201724394,0,0,0,0,56.53022,0,0,0,0,0,0,0,0.269116185,0.269116185,0.269116185,0,0,0,0,56.53022,0,0,0,0,0,0,0,0,0,0.201724394,0.201724394,0.201724394,0,0,0,0,0,0,0,0,0,0,0,56.51798,0
12/17/2019 19:00,39,34,27.2022,44.6866,47.208,0,0,0,0,0,0,0.251623087,0.185902023,0.185902023,0,0,0,0,52.46462,0,0,0,0,0,0,0,0.201596915,0.201596915,0.201596915,0,0,0,0,52.4602,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,52.4602,0,0,0,0,0,0,0,0,0,0.201596915,0.201596915,0.201596915,0,0,0,0,0,0,0,0,0,0,0,52.44663,0
12/17/2019 20:00,38,32,23.3436,44.6875,47.2053,0,0,0,0,0,0,0.25165886,0.185934252,0.185934252,0,0,0,0,51.75439,0,0,0,0,0,0,0,0.20164186,0.20164186,0.20164186,0,0,0,0,51.75004,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,51.75004,0,0,0,0,0,0,0,0,0,0.20164186,0.20164186,0.20164186,0,0,0,0,0,0,0,0,0,0,0,51.73682,0
12/17/2019 21:00,38,32,21.5976,44.5847,47.1516,0,0,0,0,0,0,0.251113344,0.18542022,0.18542022,0,0,0,0,46.75667,0,0,0,0,0,0,0,0.200892663,0.200892663,0.200892663,0,0,0,0,46.01417,0,0,0,0,0,0,0,0.269283633,0.269283633,0.269283633,0,0,0,0,46.01417,0,0,0,0,0,0,0,0,0,0.200892663,0.200892663,0.200892663,0,0,0,0,0,0,0,0,0,0,0,44.71798,0
12/17/2019 22:00,39,32,20.6716,44.6125,47.1406,0,0,0,0,0,0,0.251305332,0.185588347,0.185588347,0,0,0,0,45.73064,0,0,0,0,0,0,0,0.201120487,0.201120487,0.201120487,0,0,0,0,44.96416,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,44.96416,0,0,0,0,0,0,0,0,0,0.201120487,0.201120487,0.201120487,0,0,0,0,0,0,0,0,0,0,0,43.32914,0
12/17/2019 23:00,39,32,19.7061,44.6005,47.1298,0,0,0,0,0,0,0.251270898,0.185553166,0.185553166,0,0,0,0,44.93255,0,0,0,0,0,0,0,0.201065479,0.201065479,0.201065479,0,0,0,0,44.2556,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,44.2556,0,0,0,0,0,0,0,0,0,0.201065479,0.201065479,0.201065479,0,0,0,0,0,0,0,0,0,0,0,42.60028,0
12/18/2019 0:00,39,32,18.6974,44.5943,47.1217,0,0,0,0,0,0,0.251246273,0.185527695,0.185527695,0,0,0,0,44.35421,0,0,0,0,0,0,0,0.201025258,0.201025258,0.201025258,0,0,0,0,43.67736,0,0,0,0,0,0,0,0.269365954,0.269365954,0.269365954,0,0,0,0,43.67736,0,0,0,0,0,0,0,0,0,0.201025258,0.201025258,0.201025258,0,0,0,0,0,0,0,0,0,0,0,42.02793,0
12/18/2019 1:00,35,29,17.6414,44.5914,47.1163,0,0,0,0,0,0,0.251232596,0.185512881,0.185512881,0,0,0,0,43.229756,0,0,0,0,0,0,0,0.20100104,0.20100104,0.20100104,0,0,0,0,42.554411,0,0,0,0,0,0,0,0.269382392,0.269382392,0.269382392,0,0,0,0,42.554411,0,0,0,0,0,0,0,0,0,0.20100104,0.20100104,0.20100104,0,0,0,0,0,0,0,0,0,0,0,40.872584,0
12/18/2019 2:00,35,29,17.6414,44.6044,47.1189,0,0,0,0,0,0,0.251306463,0.185580286,0.185580286,0,0,0,0,43.306591,0,0,0,0,0,0,0,0.201096351,0.201096351,0.201096351,0,0,0,0,42.631453,0,0,0,0,0,0,0,0.269377185,0.269377185,0.269377185,0,0,0,0,42.631453,0,0,0,0,0,0,0,0,0,0.201096351,0.201096351,0.201096351,0,0,0,0,0,0,0,0,0,0,0,40.950002,0
12/18/2019 3:00,34,29,18.6974,44.6011,47.1189,0,0,0,0,0,0,0.251315179,0.185588973,0.185588973,0,0,0,0,43.447983,0,0,0,0,0,0,0,0.201109662,0.201109662,0.201109662,0,0,0,0,42.77299,0,0,0,0,0,0,0,0.269371706,0.269371706,0.269371706,0,0,0,0,42.77299,0,0,0,0,0,0,0,0,0,0.201109662,0.201109662,0.201109662,0,0,0,0,0,0,0,0,0,0,0,41.091239,0
12/18/2019 4:00,34,29,17.6414,44.6011,47.1189,0,0,0,0,0,0,0.25129944,0.185574778,0.185574778,0,0,0,0,43.463521,0,0,0,0,0,0,0,0.201089826,0.201089826,0.201089826,0,0,0,0,42.788426,0,0,0,0,0,0,0,0.269371706,0.269371706,0.269371706,0,0,0,0,42.788426,0,0,0,0,0,0,0,0,0,0.201089826,0.201089826,0.201089826,0,0,0,0,0,0,0,0,0,0,0,41.106482,0
12/18/2019 5:00,33,28,18.6974,44.6011,47.1189,0,0,0,0,0,0,0.251298785,0.185574187,0.185574187,0,0,0,0,43.260393,0,0,0,0,0,0,0,0.201089,0.201089,0.201089,0,0,0,0,42.583977,0,0,0,0,0,0,0,0.269371706,0.269371706,0.269371706,0,0,0,0,42.583977,0,0,0,0,0,0,0,0,0,0.201089,0.201089,0.201089,0,0,0,0,0,0,0,0,0,0,0,40.943193,0
12/18/2019 6:00,34,30,22.4174,44.6011,47.1189,0,0,0,0,0,0,0.251298785,0.185574187,0.185574187,0,0,0,0,43.699768,0,0,0,0,0,0,0,0.201089,0.201089,0.201089,0,0,0,0,43.025792,0,0,0,0,0,0,0,0.269371706,0.269371706,0.269371706,0,0,0,0,43.025792,0,0,0,0,0,0,0,0,0,0.201089,0.201089,0.201089,0,0,0,0,0,0,0,0,0,0,0,41.359261,0
12/18/2019 7:00,34,30,24.1689,44.6984,47.1699,0,0,0,0,0,0,0.251725549,0.185976326,0.185976326,0,0,0,0,46.39,0,0,0,0,0,0,0,0.201675084,0.201675084,0.201675084,0,0,0,0,45.71681,0,0,0,0,0,0,0,0.269257702,0.269257702,0.269257702,0,0,0,0,45.71681,0,0,0,0,0,0,0,0,0,0.201675084,0.201675084,0.201675084,0,0,0,0,0,0,0,0,0,0,0,45.29548,0
12/18/2019 8:00,36,31,24.1689,44.6781,47.1836,0,0,0,0,0,0,0.251662643,0.18592781,0.18592781,0,0,0,0,48.32123,0,0,0,0,0,0,0,0.201618955,0.201618955,0.201618955,0,0,0,0,48.26037,0,0,0,0,0,0,0,0.269203187,0.269203187,0.269203187,0,0,0,0,48.26037,0,0,0,0,0,0,0,0,0,0.201618955,0.201618955,0.201618955,0,0,0,0,0,0,0,0,0,0,0,47.7777663,0
