Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
12/18/2019 9:00,35,32,27.8306,44.6818,47.1917,0,0,0,0,0,0,0.251632644,0.185904036,0.185904036,0,0,0,0,49.69677,0,0,0,0,0,0,0,0.201590397,0.201590397,0.201590397,0,0,0,0,49.69898,0,0,0,0,0,0,0,0.269181411,0.269181411,0.269181411,0,0,0,0,49.69898,0,0,0,0,0,0,0,0,0,0.201590397,0.201590397,0.201590397,0,0,0,0,0,0,0,0,0,0,0,49.68699,0
12/18/2019 10:00,35,33,29.2414,44.6805,47.1945,0,0,0,0,0,0,0.251611579,0.185885896,0.185885896,0,0,0,0,50.16159,0,0,0,0,0,0,0,0.201566284,0.201566284,0.201566284,0,0,0,0,50.15762,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,50.15762,0,0,0,0,0,0,0,0,0,0.201566284,0.201566284,0.201566284,0,0,0,0,0,0,0,0,0,0,0,50.14544,0
12/18/2019 11:00,35,33,31.1161,44.6785,47.1945,0,0,0,0,0,0,0.251619296,0.185893637,0.185893637,0,0,0,0,50.48727,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,50.48321,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,50.48321,0,0,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,0,0,0,0,0,0,0,50.47097,0
12/18/2019 12:00,35,33,29.8112,44.6832,47.1972,0,0,0,0,0,0,0.251627421,0.185901788,0.185901788,0,0,0,0,50.80681,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,50.80276,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,50.80276,0,0,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,0,0,0,0,0,0,0,50.79042,0
12/18/2019 13:00,36,34,29.8112,44.6813,47.1972,0,0,0,0,0,0,0.251617962,0.185893296,0.185893296,0,0,0,0,51.10444,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,51.10038,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,51.10038,0,0,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,0,0,0,0,0,0,0,51.08805,0
12/18/2019 14:00,36,34,29.8112,44.6859,47.1999,0,0,0,0,0,0,0.251652885,0.185926401,0.185926401,0,0,0,0,51.6142,0,0,0,0,0,0,0,0.201627423,0.201627423,0.201627423,0,0,0,0,51.61018,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,51.61018,0,0,0,0,0,0,0,0,0,0.201627423,0.201627423,0.201627423,0,0,0,0,0,0,0,0,0,0,0,51.59764,0
12/18/2019 15:00,34,32,29.8112,44.684,47.1999,0,0,0,0,0,0,0.25161688,0.185893142,0.185893142,0,0,0,0,50.73218,0,0,0,0,0,0,0,0.20157988,0.20157988,0.20157988,0,0,0,0,50.72798,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,50.72798,0,0,0,0,0,0,0,0,0,0.20157988,0.20157988,0.20157988,0,0,0,0,0,0,0,0,0,0,0,50.71523,0
12/18/2019 16:00,33,32,29.8112,44.6793,47.1972,0,0,0,0,0,0,0.251626088,0.185901447,0.185901447,0,0,0,0,50.73035,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,50.72618,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,50.72618,0,0,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,0,0,0,0,0,0,0,50.7136,0
12/18/2019 17:00,34,32,29.8112,44.6859,47.1999,0,0,0,0,0,0,0.251626088,0.185901447,0.185901447,0,0,0,0,50.73042,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,50.72634,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,50.72634,0,0,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,0,0,0,0,0,0,0,50.71366,0
12/18/2019 18:00,34,32,29.7389,44.6886,47.2025,0,0,0,0,0,0,0.251643675,0.185918093,0.185918093,0,0,0,0,50.92317,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,50.91901,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,50.91901,0,0,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,0,0,0,0,0,0,0,50.90627,0
12/18/2019 19:00,35,33,30.9712,44.6821,47.1999,0,0,0,0,0,0,0.251634467,0.185909786,0.185909786,0,0,0,0,51.323,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,51.31883,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,51.31883,0,0,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,0,0,0,0,0,0,0,51.30607,0
12/18/2019 20:00,36,34,30.9712,44.684,47.1999,0,0,0,0,0,0,0.251634467,0.185909786,0.185909786,0,0,0,0,51.6172,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,51.61305,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,51.61305,0,0,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,0,0,0,0,0,0,0,51.60044,0
12/18/2019 21:00,37,35,32.3745,44.5836,47.1489,0,0,0,0,0,0,0.251124931,0.185429847,0.185429847,0,0,0,0,47.65119,0,0,0,0,0,0,0,0.200904949,0.200904949,0.200904949,0,0,0,0,46.90333,0,0,0,0,0,0,0,0.269289096,0.269289096,0.269289096,0,0,0,0,46.90333,0,0,0,0,0,0,0,0,0,0.200904949,0.200904949,0.200904949,0,0,0,0,0,0,0,0,0,0,0,45.43978,0
12/18/2019 22:00,36,34,32.3745,44.6037,47.1352,0,0,0,0,0,0,0.2512728,0.185557356,0.185557356,0,0,0,0,46.05344,0,0,0,0,0,0,0,0.201074844,0.201074844,0.201074844,0,0,0,0,45.3774,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,45.3774,0,0,0,0,0,0,0,0,0,0.201074844,0.201074844,0.201074844,0,0,0,0,0,0,0,0,0,0,0,43.67319,0
12/18/2019 23:00,35,33,30.9712,44.5942,47.1244,0,0,0,0,0,0,0.251226145,0.185510368,0.185510368,0,0,0,0,44.87202,0,0,0,0,0,0,0,0.201002215,0.201002215,0.201002215,0,0,0,0,44.1978,0,0,0,0,0,0,0,0.269360476,0.269360476,0.269360476,0,0,0,0,44.1978,0,0,0,0,0,0,0,0,0,0.201002215,0.201002215,0.201002215,0,0,0,0,0,0,0,0,0,0,0,42.53414,0
12/19/2019 0:00,36,34,32.3745,44.5881,47.1163,0,0,0,0,0,0,0.251216212,0.185498105,0.185498105,0,0,0,0,44.56677,0,0,0,0,0,0,0,0.200980389,0.200980389,0.200980389,0,0,0,0,43.88943,0,0,0,0,0,0,0,0.269382392,0.269382392,0.269382392,0,0,0,0,43.88943,0,0,0,0,0,0,0,0,0,0.200980389,0.200980389,0.200980389,0,0,0,0,0,0,0,0,0,0,0,42.2212,0
12/19/2019 1:00,36,35,33.6096,44.5853,47.1109,0,0,0,0,0,0,0.251203204,0.185483894,0.185483894,0,0,0,0,44.45127,0,0,0,0,0,0,0,0.200957008,0.200957008,0.200957008,0,0,0,0,43.76999,0,0,0,0,0,0,0,0.269398839,0.269398839,0.269398839,0,0,0,0,43.76999,0,0,0,0,0,0,0,0,0,0.200957008,0.200957008,0.200957008,0,0,0,0,0,0,0,0,0,0,0,42.14285,0
12/19/2019 2:00,37,36,34.793,44.5989,47.1135,0,0,0,0,0,0,0.251306742,0.185578884,0.185578884,0,0,0,0,45.12495,0,0,0,0,0,0,0,0.201092048,0.201092048,0.201092048,0,0,0,0,44.44624,0,0,0,0,0,0,0,0.269388147,0.269388147,0.269388147,0,0,0,0,44.44624,0,0,0,0,0,0,0,0,0,0.201092048,0.201092048,0.201092048,0,0,0,0,0,0,0,0,0,0,0,42.75779,0
12/19/2019 3:00,38,37,35.9294,44.5954,47.1135,0,0,0,0,0,0,0.251272394,0.185547948,0.185547948,0,0,0,0,45.59743,0,0,0,0,0,0,0,0.201048874,0.201048874,0.201048874,0,0,0,0,44.91282,0,0,0,0,0,0,0,0.269387873,0.269387873,0.269387873,0,0,0,0,44.91282,0,0,0,0,0,0,0,0,0,0.201048874,0.201048874,0.201048874,0,0,0,0,0,0,0,0,0,0,0,43.26574,0
12/19/2019 4:00,38,38,38.0754,44.6017,47.1162,0,0,0,0,0,0,0.251272394,0.185547948,0.185547948,0,0,0,0,46.20603,0,0,0,0,0,0,0,0.201048874,0.201048874,0.201048874,0,0,0,0,45.38719,0,0,0,0,0,0,0,0.269387873,0.269387873,0.269387873,0,0,0,0,45.38719,0,0,0,0,0,0,0,0,0,0.201048874,0.201048874,0.201048874,0,0,0,0,0,0,0,0,0,0,0,43.71157,0
12/19/2019 5:00,38,37,35.9294,44.5982,47.1162,0,0,0,0,0,0,0.251272394,0.185547948,0.185547948,0,0,0,0,45.59634,0,0,0,0,0,0,0,0.201048874,0.201048874,0.201048874,0,0,0,0,44.91166,0,0,0,0,0,0,0,0.269387873,0.269387873,0.269387873,0,0,0,0,44.91166,0,0,0,0,0,0,0,0,0,0.201048874,0.201048874,0.201048874,0,0,0,0,0,0,0,0,0,0,0,43.26481,0
12/19/2019 6:00,38,37,35.9294,44.5982,47.1162,0,0,0,0,0,0,0.251220241,0.185499259,0.185499259,0,0,0,0,45.34041,0,0,0,0,0,0,0,0.200978483,0.200978483,0.200978483,0,0,0,0,44.65534,0,0,0,0,0,0,0,0.269398839,0.269398839,0.269398839,0,0,0,0,44.65534,0,0,0,0,0,0,0,0,0,0.200978483,0.200978483,0.200978483,0,0,0,0,0,0,0,0,0,0,0,43.00978,0
12/19/2019 7:00,39,38,37.0223,44.6965,47.1672,0,0,0,0,0,0,0.251739376,0.185986326,0.185986326,0,0,0,0,48.89498,0,0,0,0,0,0,0,0.201685558,0.201685558,0.201685558,0,0,0,0,48.21927,0,0,0,0,0,0,0,0.269274077,0.269274077,0.269274077,0,0,0,0,48.21927,0,0,0,0,0,0,0,0,0,0.201685558,0.201685558,0.201685558,0,0,0,0,0,0,0,0,0,0,0,47.28057,0
12/19/2019 8:00,39,37,34.2075,44.6755,47.1809,0,0,0,0,0,0,0.251658902,0.18592279,0.18592279,0,0,0,0,50.45805,0,0,0,0,0,0,0,0.201609624,0.201609624,0.201609624,0,0,0,0,50.16374,0,0,0,0,0,0,0,0.269214082,0.269214082,0.269214082,0,0,0,0,50.16374,0,0,0,0,0,0,0,0,0,0.201609624,0.201609624,0.201609624,0,0,0,0,0,0,0,0,0,0,0,49.6621026,0
12/19/2019 9:00,39,37,34.2075,44.6838,47.1917,0,0,0,0,0,0,0.251651718,0.185921242,0.185921242,0,0,0,0,53.03618,0,0,0,0,0,0,0,0.201614425,0.201614425,0.201614425,0,0,0,0,53.15515,0,0,0,0,0,0,0,0.269181411,0.269181411,0.269181411,0,0,0,0,53.15515,0,0,0,0,0,0,0,0,0,0.201614425,0.201614425,0.201614425,0,0,0,0,0,0,0,0,0,0,0,53.14422,0
12/19/2019 10:00,40,37,33.0797,44.6805,47.1945,0,0,0,0,0,0,0.251611579,0.185885896,0.185885896,0,0,0,0,53.66443,0,0,0,0,0,0,0,0.201566284,0.201566284,0.201566284,0,0,0,0,53.66045,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,53.66045,0,0,0,0,0,0,0,0,0,0.201566284,0.201566284,0.201566284,0,0,0,0,0,0,0,0,0,0,0,53.64823,0
12/19/2019 11:00,39,37,34.289,44.6785,47.1945,0,0,0,0,0,0,0.251619296,0.185893637,0.185893637,0,0,0,0,54.13663,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,54.13281,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,54.13281,0,0,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,0,0,0,0,0,0,0,54.12115,0
12/19/2019 12:00,40,37,32.4551,44.6832,47.1972,0,0,0,0,0,0,0.251627421,0.185901788,0.185901788,0,0,0,0,54.61964,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,54.61593,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,54.61593,0,0,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,0,0,0,0,0,0,0,54.60424,0
12/19/2019 13:00,40,37,32.4551,44.6904,47.2025,0,0,0,0,0,0,0.251652885,0.185926401,0.185926401,0,0,0,0,55.59798,0,0,0,0,0,0,0,0.201627423,0.201627423,0.201627423,0,0,0,0,55.5944,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,55.5944,0,0,0,0,0,0,0,0,0,0.201627423,0.201627423,0.201627423,0,0,0,0,0,0,0,0,0,0,0,55.58306,0
12/19/2019 14:00,40,36,29.8112,44.6912,47.2052,0,0,0,0,0,0,0.251669148,0.185942713,0.185942713,0,0,0,0,54.26246,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,54.25856,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,54.25856,0,0,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,0,0,0,0,0,0,0,54.246,0
12/19/2019 15:00,40,35,29.1695,44.6802,47.1999,0,0,0,0,0,0,0.2516158,0.185892988,0.185892988,0,0,0,0,52.07278,0,0,0,0,0,0,0,0.201580824,0.201580824,0.201580824,0,0,0,0,52.06878,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,52.06878,0,0,0,0,0,0,0,0,0,0.201580824,0.201580824,0.201580824,0,0,0,0,0,0,0,0,0,0,0,52.05628,0
12/19/2019 16:00,39,35,29.1695,44.684,47.1999,0,0,0,0,0,0,0.251634467,0.185909786,0.185909786,0,0,0,0,51.94036,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,51.93624,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,51.93624,0,0,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,0,0,0,0,0,0,0,51.92368,0
12/19/2019 17:00,41,35,27.1309,44.6885,47.2025,0,0,0,0,0,0,0.251634467,0.185909786,0.185909786,0,0,0,0,51.9406,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,51.93657,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,51.93657,0,0,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,0,0,0,0,0,0,0,51.92399,0
12/19/2019 18:00,41,35,27.1309,44.6958,47.2079,0,0,0,0,0,0,0.251685836,0.185958588,0.185958588,0,0,0,0,53.06039,0,0,0,0,0,0,0,0.20167584,0.20167584,0.20167584,0,0,0,0,53.05639,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,53.05639,0,0,0,0,0,0,0,0,0,0.20167584,0.20167584,0.20167584,0,0,0,0,0,0,0,0,0,0,0,53.04376,0
12/19/2019 19:00,42,36,27.2022,44.6829,47.2026,0,0,0,0,0,0,0.251624586,0.185901734,0.185901734,0,0,0,0,53.85181,0,0,0,0,0,0,0,0.201594195,0.201594195,0.201594195,0,0,0,0,53.84729,0,0,0,0,0,0,0,0.269148507,0.269148507,0.269148507,0,0,0,0,53.84729,0,0,0,0,0,0,0,0,0,0.201594195,0.201594195,0.201594195,0,0,0,0,0,0,0,0,0,0,0,53.83353,0
12/19/2019 20:00,40,35,27.2022,44.6867,47.2026,0,0,0,0,0,0,0.251642596,0.18591794,0.18591794,0,0,0,0,52.29297,0,0,0,0,0,0,0,0.201616767,0.201616767,0.201616767,0,0,0,0,52.28883,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,52.28883,0,0,0,0,0,0,0,0,0,0.201616767,0.201616767,0.201616767,0,0,0,0,0,0,0,0,0,0,0,52.27573,0
12/19/2019 21:00,41,35,27.2022,44.5811,47.1489,0,0,0,0,0,0,0.251113141,0.185419213,0.185419213,0,0,0,0,47.65323,0,0,0,0,0,0,0,0.200890087,0.200890087,0.200890087,0,0,0,0,46.90534,0,0,0,0,0,0,0,0.269289096,0.269289096,0.269289096,0,0,0,0,46.90534,0,0,0,0,0,0,0,0,0,0.200890087,0.200890087,0.200890087,0,0,0,0,0,0,0,0,0,0,0,45.44159,0
12/19/2019 22:00,41,35,27.2022,44.6095,47.1379,0,0,0,0,0,0,0.25129595,0.18557906,0.18557906,0,0,0,0,46.62761,0,0,0,0,0,0,0,0.201106342,0.201106342,0.201106342,0,0,0,0,45.82795,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,45.82795,0,0,0,0,0,0,0,0,0,0.201106342,0.201106342,0.201106342,0,0,0,0,0,0,0,0,0,0,0,44.1086,0
12/19/2019 23:00,40,35,27.2022,44.5974,47.1271,0,0,0,0,0,0,0.251236169,0.185520234,0.185520234,0,0,0,0,45.6522,0,0,0,0,0,0,0,0.201017174,0.201017174,0.201017174,0,0,0,0,44.98959,0,0,0,0,0,0,0,0.269355,0.269355,0.269355,0,0,0,0,44.98959,0,0,0,0,0,0,0,0,0,0.201017174,0.201017174,0.201017174,0,0,0,0,0,0,0,0,0,0,0,43.32862,0
12/20/2019 0:00,41,35,27.2022,44.5912,47.119,0,0,0,0,0,0,0.251251982,0.185532018,0.185532018,0,0,0,0,45.17312,0,0,0,0,0,0,0,0.201030128,0.201030128,0.201030128,0,0,0,0,44.51321,0,0,0,0,0,0,0,0.269371432,0.269371432,0.269371432,0,0,0,0,44.51321,0,0,0,0,0,0,0,0,0,0.201030128,0.201030128,0.201030128,0,0,0,0,0,0,0,0,0,0,0,42.85879,0
12/20/2019 1:00,40,35,27.2022,44.5884,47.1136,0,0,0,0,0,0,0.251222578,0.18550302,0.18550302,0,0,0,0,44.74198,0,0,0,0,0,0,0,0.200986086,0.200986086,0.200986086,0,0,0,0,44.06107,0,0,0,0,0,0,0,0.269387873,0.269387873,0.269387873,0,0,0,0,44.06107,0,0,0,0,0,0,0,0,0,0.200986086,0.200986086,0.200986086,0,0,0,0,0,0,0,0,0,0,0,42.43155,0
12/20/2019 2:00,39,34,27.2022,44.6017,47.1162,0,0,0,0,0,0,0.251297749,0.185571601,0.185571601,0,0,0,0,44.47918,0,0,0,0,0,0,0,0.201083042,0.201083042,0.201083042,0,0,0,0,43.80182,0,0,0,0,0,0,0,0.269382666,0.269382666,0.269382666,0,0,0,0,43.80182,0,0,0,0,0,0,0,0,0,0.201083042,0.201083042,0.201083042,0,0,0,0,0,0,0,0,0,0,0,42.13779,0
12/20/2019 3:00,38,34,27.2022,44.5982,47.1162,0,0,0,0,0,0,0.251281357,0.185556817,0.185556817,0,0,0,0,44.49934,0,0,0,0,0,0,0,0.201062382,0.201062382,0.201062382,0,0,0,0,43.82179,0,0,0,0,0,0,0,0.269382666,0.269382666,0.269382666,0,0,0,0,43.82179,0,0,0,0,0,0,0,0,0,0.201062382,0.201062382,0.201062382,0,0,0,0,0,0,0,0,0,0,0,42.15626,0
12/20/2019 4:00,38,34,27.2022,44.5982,47.1162,0,0,0,0,0,0,0.251281357,0.185556817,0.185556817,0,0,0,0,44.49877,0,0,0,0,0,0,0,0.201062382,0.201062382,0.201062382,0,0,0,0,43.82124,0,0,0,0,0,0,0,0.269382666,0.269382666,0.269382666,0,0,0,0,43.82124,0,0,0,0,0,0,0,0,0,0.201062382,0.201062382,0.201062382,0,0,0,0,0,0,0,0,0,0,0,42.15588,0
12/20/2019 5:00,37,33,27.2022,44.5982,47.1162,0,0,0,0,0,0,0.251281357,0.185556817,0.185556817,0,0,0,0,44.19792,0,0,0,0,0,0,0,0.201062382,0.201062382,0.201062382,0,0,0,0,43.52258,0,0,0,0,0,0,0,0.269382666,0.269382666,0.269382666,0,0,0,0,43.52258,0,0,0,0,0,0,0,0,0,0.201062382,0.201062382,0.201062382,0,0,0,0,0,0,0,0,0,0,0,41.83721,0
12/20/2019 6:00,36,33,27.902,44.5982,47.1162,0,0,0,0,0,0,0.251281357,0.185556817,0.185556817,0,0,0,0,44.19792,0,0,0,0,0,0,0,0.201062382,0.201062382,0.201062382,0,0,0,0,43.52258,0,0,0,0,0,0,0,0.269382666,0.269382666,0.269382666,0,0,0,0,43.52258,0,0,0,0,0,0,0,0,0,0.201062382,0.201062382,0.201062382,0,0,0,0,0,0,0,0,0,0,0,41.83721,0
12/20/2019 7:00,35,32,27.902,44.6965,47.1672,0,0,0,0,0,0,0.251733886,0.185983023,0.185983023,0,0,0,0,46.77441,0,0,0,0,0,0,0,0.201683272,0.201683272,0.201683272,0,0,0,0,46.02802,0,0,0,0,0,0,0,0.269263159,0.269263159,0.269263159,0,0,0,0,46.02802,0,0,0,0,0,0,0,0,0,0.201683272,0.201683272,0.201683272,0,0,0,0,0,0,0,0,0,0,0,45.51781,0
12/20/2019 8:00,35,32,27.902,44.6755,47.1809,0,0,0,0,0,0,0.251655838,0.185920849,0.185920849,0,0,0,0,48.41438,0,0,0,0,0,0,0,0.201608074,0.201608074,0.201608074,0,0,0,0,48.28631,0,0,0,0,0,0,0,0.269208634,0.269208634,0.269208634,0,0,0,0,48.28631,0,0,0,0,0,0,0,0,0,0.201608074,0.201608074,0.201608074,0,0,0,0,0,0,0,0,0,0,0,47.8034469,0
12/20/2019 9:00,35,33,29.313,44.6792,47.189,0,0,0,0,0,0,0.251624522,0.185895888,0.185895888,0,0,0,0,49.62596,0,0,0,0,0,0,0,0.201577859,0.201577859,0.201577859,0,0,0,0,49.63753,0,0,0,0,0,0,0,0.269186854,0.269186854,0.269186854,0,0,0,0,49.63753,0,0,0,0,0,0,0,0,0,0.201577859,0.201577859,0.201577859,0,0,0,0,0,0,0,0,0,0,0,49.62577,0
12/20/2019 10:00,35,33,29.313,44.6778,47.1918,0,0,0,0,0,0,0.251621037,0.185894387,0.185894387,0,0,0,0,50.16005,0,0,0,0,0,0,0,0.201578083,0.201578083,0.201578083,0,0,0,0,50.1562,0,0,0,0,0,0,0,0.26917597,0.26917597,0.26917597,0,0,0,0,50.1562,0,0,0,0,0,0,0,0,0,0.201578083,0.201578083,0.201578083,0,0,0,0,0,0,0,0,0,0,0,50.14405,0
12/20/2019 11:00,36,34,29.8832,44.6805,47.1945,0,0,0,0,0,0,0.251619296,0.185893637,0.185893637,0,0,0,0,50.77744,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,50.7734,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,50.7734,0,0,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,0,0,0,0,0,0,0,50.76117,0
12/20/2019 12:00,36,34,31.1161,44.6832,47.1972,0,0,0,0,0,0,0.251627421,0.185901788,0.185901788,0,0,0,0,51.10298,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,51.09894,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,51.09894,0,0,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,0,0,0,0,0,0,0,51.08663,0
12/20/2019 13:00,37,35,31.1161,44.6813,47.1972,0,0,0,0,0,0,0.251617962,0.185893296,0.185893296,0,0,0,0,51.43164,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,51.4276,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,51.4276,0,0,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,0,0,0,0,0,0,0,51.4154,0
12/20/2019 14:00,39,36,32.5355,44.6904,47.2025,0,0,0,0,0,0,0.251670226,0.185942865,0.185942865,0,0,0,0,53.81596,0,0,0,0,0,0,0,0.201651571,0.201651571,0.201651571,0,0,0,0,53.81224,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,53.81224,0,0,0,0,0,0,0,0,0,0.201651571,0.201651571,0.201651571,0,0,0,0,0,0,0,0,0,0,0,53.80033,0
12/20/2019 15:00,39,37,34.3703,44.6821,47.1999,0,0,0,0,0,0,0.251625007,0.185901294,0.185901294,0,0,0,0,55.62757,0,0,0,0,0,0,0,0.201592422,0.201592422,0.201592422,0,0,0,0,55.62323,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,55.62323,0,0,0,0,0,0,0,0,0,0.201592422,0.201592422,0.201592422,0,0,0,0,0,0,0,0,0,0,0,55.61042,0
12/20/2019 16:00,39,37,34.3703,44.684,47.1999,0,0,0,0,0,0,0.251634467,0.185909786,0.185909786,0,0,0,0,55.615,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,55.61119,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,55.61119,0,0,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,0,0,0,0,0,0,0,55.59921,0
12/20/2019 17:00,39,36,32.5355,44.684,47.1999,0,0,0,0,0,0,0.251634467,0.185909786,0.185909786,0,0,0,0,53.4034,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,53.39922,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,53.39922,0,0,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,0,0,0,0,0,0,0,53.38649,0
12/20/2019 18:00,41,38,34.3703,44.6976,47.2079,0,0,0,0,0,0,0.251685836,0.185958588,0.185958588,0,0,0,0,60.86845,0,0,0,0,0,0,0,0.20167584,0.20167584,0.20167584,0,0,0,0,60.86596,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,60.86596,0,0,0,0,0,0,0,0,0,0.20167584,0.20167584,0.20167584,0,0,0,0,0,0,0,0,0,0,0,60.85664,0
12/20/2019 19:00,41,38,34.3703,44.6829,47.2026,0,0,0,0,0,0,0.251624586,0.185901734,0.185901734,0,0,0,0,59.68338,0,0,0,0,0,0,0,0.201594195,0.201594195,0.201594195,0,0,0,0,59.67925,0,0,0,0,0,0,0,0.269148507,0.269148507,0.269148507,0,0,0,0,59.67925,0,0,0,0,0,0,0,0,0,0.201594195,0.201594195,0.201594195,0,0,0,0,0,0,0,0,0,0,0,59.66677,0
12/20/2019 20:00,40,37,33.1604,44.6867,47.2026,0,0,0,0,0,0,0.251642596,0.18591794,0.18591794,0,0,0,0,56.1192,0,0,0,0,0,0,0,0.201616767,0.201616767,0.201616767,0,0,0,0,56.1154,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,56.1154,0,0,0,0,0,0,0,0,0,0.201616767,0.201616767,0.201616767,0,0,0,0,0,0,0,0,0,0,0,56.10339,0
12/20/2019 21:00,40,39,37.7199,44.5811,47.1489,0,0,0,0,0,0,0.251113141,0.185419213,0.185419213,0,0,0,0,53.41999,0,0,0,0,0,0,0,0.200890087,0.200890087,0.200890087,0,0,0,0,51.77519,0,0,0,0,0,0,0,0.269289096,0.269289096,0.269289096,0,0,0,0,51.77519,0,0,0,0,0,0,0,0,0,0.200890087,0.200890087,0.200890087,0,0,0,0,0,0,0,0,0,0,0,49.01002,0
12/20/2019 22:00,40,39,37.7199,44.6095,47.1379,0,0,0,0,0,0,0.2512728,0.185557356,0.185557356,0,0,0,0,49.95237,0,0,0,0,0,0,0,0.201074844,0.201074844,0.201074844,0,0,0,0,48.90677,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,48.90677,0,0,0,0,0,0,0,0,0,0.201074844,0.201074844,0.201074844,0,0,0,0,0,0,0,0,0,0,0,46.18974,0
12/20/2019 23:00,41,40,38.6716,44.5974,47.1271,0,0,0,0,0,0,0.251250842,0.185533426,0.185533426,0,0,0,0,51.62997,0,0,0,0,0,0,0,0.201035552,0.201035552,0.201035552,0,0,0,0,50.45411,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,50.45411,0,0,0,0,0,0,0,0,0,0.201035552,0.201035552,0.201035552,0,0,0,0,0,0,0,0,0,0,0,47.61602,0
12/21/2019 0:00,41,40,38.6716,44.5912,47.119,0,0,0,0,0,0,0.25122623,0.185507967,0.185507967,0,0,0,0,49.91354,0,0,0,0,0,0,0,0.200995344,0.200995344,0.200995344,0,0,0,0,48.81619,0,0,0,0,0,0,0,0.269376911,0.269376911,0.269376911,0,0,0,0,48.81619,0,0,0,0,0,0,0,0,0,0.200995344,0.200995344,0.200995344,0,0,0,0,0,0,0,0,0,0,0,46.1788,0
12/21/2019 1:00,41,40,38.6716,44.5884,47.1136,0,0,0,0,0,0,0.251238963,0.185517797,0.185517797,0,0,0,0,48.96817,0,0,0,0,0,0,0,0.201006737,0.201006737,0.201006737,0,0,0,0,47.91487,0,0,0,0,0,0,0,0.269387873,0.269387873,0.269387873,0,0,0,0,47.91487,0,0,0,0,0,0,0,0,0,0.201006737,0.201006737,0.201006737,0,0,0,0,0,0,0,0,0,0,0,45.39038,0
12/21/2019 2:00,41,40,39.0914,44.6017,47.1162,0,0,0,0,0,0,0.251297749,0.185571601,0.185571601,0,0,0,0,49.07,0,0,0,0,0,0,0,0.201083042,0.201083042,0.201083042,0,0,0,0,48.01658,0,0,0,0,0,0,0,0.269382666,0.269382666,0.269382666,0,0,0,0,48.01658,0,0,0,0,0,0,0,0,0,0.201083042,0.201083042,0.201083042,0,0,0,0,0,0,0,0,0,0,0,45.49126,0
12/21/2019 3:00,42,40,37.5536,44.5982,47.1162,0,0,0,0,0,0,0.251281357,0.185556817,0.185556817,0,0,0,0,49.16973,0,0,0,0,0,0,0,0.201062382,0.201062382,0.201062382,0,0,0,0,48.10976,0,0,0,0,0,0,0,0.269382666,0.269382666,0.269382666,0,0,0,0,48.10976,0,0,0,0,0,0,0,0,0,0.201062382,0.201062382,0.201062382,0,0,0,0,0,0,0,0,0,0,0,45.568,0
12/21/2019 4:00,42,41,40.0731,44.6044,47.1189,0,0,0,0,0,0,0.251306463,0.185580286,0.185580286,0,0,0,0,54.73537,0,0,0,0,0,0,0,0.201096351,0.201096351,0.201096351,0,0,0,0,53.3478,0,0,0,0,0,0,0,0.269377185,0.269377185,0.269377185,0,0,0,0,53.3478,0,0,0,0,0,0,0,0,0,0.201096351,0.201096351,0.201096351,0,0,0,0,0,0,0,0,0,0,0,50.00956,0
12/21/2019 5:00,42,41,40.0731,44.6011,47.1189,0,0,0,0,0,0,0.251290726,0.185566093,0.185566093,0,0,0,0,54.90177,0,0,0,0,0,0,0,0.201076517,0.201076517,0.201076517,0,0,0,0,53.50366,0,0,0,0,0,0,0,0.269377185,0.269377185,0.269377185,0,0,0,0,53.50366,0,0,0,0,0,0,0,0,0,0.201076517,0.201076517,0.201076517,0,0,0,0,0,0,0,0,0,0,0,50.13936,0
12/21/2019 6:00,42,41,39.9883,44.6011,47.1189,0,0,0,0,0,0,0.25129007,0.185565501,0.185565501,0,0,0,0,54.89734,0,0,0,0,0,0,0,0.20107569,0.20107569,0.20107569,0,0,0,0,53.49999,0,0,0,0,0,0,0,0.269377185,0.269377185,0.269377185,0,0,0,0,53.49999,0,0,0,0,0,0,0,0,0,0.20107569,0.20107569,0.20107569,0,0,0,0,0,0,0,0,0,0,0,50.13736,0
12/21/2019 7:00,44,43,41.8571,49.5069,47.1646,0,0,0,0,0,0,0.28705354,0.218019638,0.218019638,0,0,0,0,51.88633,0,0,0,0,0,0,0,0.245558205,0.245558205,0.245558205,0,0,0,0,52.01496,0,0,0,0,0,0,0,0.269252518,0.269252518,0.269252518,0,0,0,0,59.08083,0,0,0,2394750,0,0,0,0.194343,0,0.170626036,0.245702922,0.245702922,34.05055831,0,0,0,0,0,0,0,8400000,0,2394750,51.4948104,0.479337943
12/21/2019 8:00,48,46,44.0374,52.5798,47.1782,0,0,0,0,0,0,0.316938185,0.24534167,0.24534167,0,0,0,0,53.89898,0,0,0,0,0,0,0,0.281846002,0.281846002,0.281846002,0,0,0,0,54.05741,0,0,0,0,0,0,0,0.269208362,0.269208362,0.269208362,0,0,0,0,61.26706,0,0,0,2627720,0,0,0,0.175918,0,0.203661729,0.278460721,0.278460721,44.59716659,0,0,0,0,0,0,0,8400000,0,2627720,53.5168359,0.49088224
12/21/2019 9:00,48,46,43.9504,52.6642,47.1863,0,0,0,0,0,0,0.318693001,0.246953017,0.246953017,0,0,0,0,57.33458,0,0,0,0,0,0,0,0.283865344,0.283865344,0.283865344,0,0,0,0,57.35427,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,67.57183,0,0,0,2715020,0,0,0,0.181761,0,0.202444949,0.279451616,0.279451616,45.80350705,0,0,0,0,0,0,0,8400000,0,2715020,56.7807273,0.485677514
12/21/2019 10:00,49,47,45.1848,53.6534,47.1891,0,0,0,0,0,0,0.32817089,0.255649829,0.255649829,0,0,0,0,56.62584,0,0,0,0,0,0,0,0.295253692,0.295253692,0.295253692,0,0,0,0,56.67041,0,0,0,0,0,0,0,0.347091438,0.347091438,0.347091438,0,0,0,0,66.11021,0,0,0,2744170,0,0,0,0.183713,0,0.211206803,0.29081358,0.29081358,48.29894774,0,0,0,0,0,0,0,8400000,0,2744170,56.1037059,0.490483422
12/21/2019 11:00,45,44,43.011,50.7661,47.1891,0,0,0,0,0,0,0.301947853,0.231624296,0.231624296,0,0,0,0,61.78941,0,0,0,0,0,0,0,0.263570458,0.263570458,0.263570458,0,0,0,0,61.60278,0,0,0,0,0,0,0,0.269186309,0.269186309,0.269186309,0,0,0,0,75.8803,0,0,0,2744310,0,0,0,0.183722,0,0.184552627,0.258617328,0.258617328,42.20580159,0,0,0,0,0,0,0,8400000,0,2744310,60.9867522,0.468830248
12/21/2019 12:00,46,44,42.1336,50.7109,47.1891,0,0,0,0,0,0,0.300989767,0.230748617,0.230748617,0,0,0,0,59.11506,0,0,0,0,0,0,0,0.262476256,0.262476256,0.262476256,0,0,0,0,59.0978,0,0,0,0,0,0,0,0.269186309,0.269186309,0.269186309,0,0,0,0,70.9941,0,0,0,2744320,0,0,0,0.183722,0,0.184069614,0.258030359,0.258030359,42.09549368,0,0,0,0,0,0,0,8400000,0,2744320,58.506822,0.465965807
12/21/2019 13:00,54,53,52.1424,59.4583,46.3944,0,0,0,0,0,0,0.394225808,0.316148904,0.316148904,0,0,0,0,53.1166,0,0,0,0,0,0,0,0.372880856,0.372880856,0.372880856,0,0,0,0,53.21582,0,0,0,0,0,0,0,0.46971903,0.46971903,0.46971903,0,0,0,0,55.54716,0,0,0,2887880,0,0,0,0.193604,0,0.273208727,0.369781117,0.369781117,65.74950161,0,0,0,0,0,0,0,8400000,0,2887880,52.6836618,0.529901554
12/21/2019 14:00,54,52,50.5108,58.6528,46.3945,0,0,0,0,0,0,0.386580113,0.309078553,0.309078553,0,0,0,0,56.31912,0,0,0,0,0,0,0,0.363609143,0.363609143,0.363609143,0,0,0,0,56.29778,0,0,0,0,0,0,0,0.456465323,0.456465323,0.456465323,0,0,0,0,64.72382,0,0,0,2830910,0,0,0,0.189785,0,0.265050578,0.358229138,0.358229138,62.52786099,0,0,0,0,0,0,0,8400000,0,2830910,55.7348022,0.536374838
12/21/2019 15:00,53,51,49.4879,57.6609,46.5945,0,0,0,0,0,0,0.374009651,0.297569318,0.297569318,0,0,0,0,56.91598,0,0,0,0,0,0,0,0.349006079,0.349006079,0.349006079,0,0,0,0,56.86901,0,0,0,0,0,0,0,0.43345076,0.43345076,0.43345076,0,0,0,0,66.00022,0,0,0,2816560,0,0,0,0.188744,0,0.25330061,0.343662284,0.343662284,59.45303048,0,0,0,0,0,0,0,8400000,0,2816560,56.3003199,0.526677538
12/21/2019 16:00,52,49,46.2816,55.6998,46.7945,0,0,0,0,0,0,0.351400647,0.276821774,0.276821774,0,0,0,0,58.66834,0,0,0,0,0,0,0,0.322452063,0.322452063,0.322452063,0,0,0,0,58.56797,0,0,0,0,0,0,0,0.391131865,0.391131865,0.391131865,0,0,0,0,69.499,0,0,0,2816560,0,0,0,0.188673,0,0.231165169,0.317094677,0.317094677,54.25754737,0,0,0,0,0,0,0,8400000,0,2816560,57.9822903,0.506855856
12/21/2019 17:00,49,45,41.2292,51.7835,47.1945,0,0,0,0,0,0,0.311332045,0.240212352,0.240212352,0,0,0,0,63.0474,0,0,0,0,0,0,0,0.274893158,0.274893158,0.274893158,0,0,0,0,62.78422,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,77.89,0,0,0,2802210,0,0,0,0.187597,0,0.19227462,0.269558075,0.269558075,44.89948863,0,0,0,0,0,0,0,8400000,0,2802210,62.1563778,0.473081883
12/21/2019 18:00,46,42,37.8234,49.7012,47.1918,0,0,0,0,0,0,0.292485304,0.222984772,0.222984772,0,0,0,0,59.19433,0,0,0,0,0,0,0,0.252089705,0.252089705,0.252089705,0,0,0,0,59.06763,0,0,0,0,0,0,0,0.269175426,0.269175426,0.269175426,0,0,0,0,69.1852,0,0,0,2802190,0,0,0,0.187596,0,0.174289405,0.247612792,0.247612792,40.69933572,0,0,0,0,0,0,0,8400000,0,2802190,58.4769537,0.450124877
12/21/2019 19:00,44,40,35.119,44.6758,47.1918,0,0,0,0,0,0,0.251595797,0.18587166,0.18587166,0,0,0,0,86.9818,0,0,0,0,0,0,0,0.201546403,0.201546403,0.201546403,0,0,0,0,85.7434,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,80.1546,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,77.1252,0
12/21/2019 20:00,43,39,33.9614,44.6758,47.1918,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,61.57737,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,61.57481,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,61.57481,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,61.56439,0
12/21/2019 21:00,43,38,32.2127,44.6031,47.1542,0,0,0,0,0,0,0.251219953,0.185517151,0.185517151,0,0,0,0,50.63467,0,0,0,0,0,0,0,0.201029237,0.201029237,0.201029237,0,0,0,0,49.29977,0,0,0,0,0,0,0,0.269278445,0.269278445,0.269278445,0,0,0,0,49.29977,0,0,0,0,0,0,0,0,0,0.201029237,0.201029237,0.201029237,0,0,0,0,0,0,0,0,0,0,0,47.45266,0
12/21/2019 22:00,40,36,30.7522,44.6212,47.1459,0,0,0,0,0,0,0.251359077,0.185639295,0.185639295,0,0,0,0,47.54278,0,0,0,0,0,0,0,0.201195179,0.201195179,0.201195179,0,0,0,0,46.86239,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,46.86239,0,0,0,0,0,0,0,0,0,0.201195179,0.201195179,0.201195179,0,0,0,0,0,0,0,0,0,0,0,45.2964,0
12/21/2019 23:00,40,36,30.2177,44.6237,47.1432,0,0,0,0,0,0,0.251389312,0.185665699,0.185665699,0,0,0,0,47.36078,0,0,0,0,0,0,0,0.201230843,0.201230843,0.201230843,0,0,0,0,46.6812,0,0,0,0,0,0,0,0.269306309,0.269306309,0.269306309,0,0,0,0,46.6812,0,0,0,0,0,0,0,0,0,0.201230843,0.201230843,0.201230843,0,0,0,0,0,0,0,0,0,0,0,45.02177,0
12/22/2019 0:00,40,35,28.9527,44.6208,47.1405,0,0,0,0,0,0,0.251358468,0.185636272,0.185636272,0,0,0,0,46.71637,0,0,0,0,0,0,0,0.201187451,0.201187451,0.201187451,0,0,0,0,45.91631,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,45.91631,0,0,0,0,0,0,0,0,0,0.201187451,0.201187451,0.201187451,0,0,0,0,0,0,0,0,0,0,0,44.3072,0
12/22/2019 1:00,39,34,26.9158,44.6064,47.1325,0,0,0,0,0,0,0.2512947,0.185575458,0.185575458,0,0,0,0,45.71294,0,0,0,0,0,0,0,0.2010978,0.2010978,0.2010978,0,0,0,0,45.0564,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,45.0564,0,0,0,0,0,0,0,0,0,0.2010978,0.2010978,0.2010978,0,0,0,0,0,0,0,0,0,0,0,43.40417,0
12/22/2019 2:00,38,33,26.9158,44.6094,47.1297,0,0,0,0,0,0,0.251327952,0.185604623,0.185604623,0,0,0,0,45.22039,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,44.54642,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,44.54642,0,0,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,0,0,0,0,0,0,0,42.87868,0
12/22/2019 3:00,37,33,26.1949,44.6065,47.127,0,0,0,0,0,0,0.25131923,0.185595931,0.185595931,0,0,0,0,45.07841,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,44.40438,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,44.40438,0,0,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,0,0,0,0,0,0,0,42.7394,0
12/22/2019 4:00,36,31,23.8859,44.6096,47.127,0,0,0,0,0,0,0.251309854,0.185586648,0.185586648,0,0,0,0,44.35302,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,43.67818,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,43.67818,0,0,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,0,0,0,0,0,0,0,42.034585,0
12/22/2019 5:00,35,30,22.2768,44.6036,47.1243,0,0,0,0,0,0,0.251301135,0.185577959,0.185577959,0,0,0,0,43.997771,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,43.324278,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,43.324278,0,0,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,0,0,0,0,0,0,0,41.65379,0
12/22/2019 6:00,34,29,20.4626,44.6068,47.1243,0,0,0,0,0,0,0.251292418,0.185569272,0.185569272,0,0,0,0,43.617035,0,0,0,0,0,0,0,0.201083302,0.201083302,0.201083302,0,0,0,0,42.942162,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,42.942162,0,0,0,0,0,0,0,0,0,0.201083302,0.201083302,0.201083302,0,0,0,0,0,0,0,0,0,0,0,41.286766,0
12/22/2019 7:00,34,28,17.4351,44.6889,47.1673,0,0,0,0,0,0,0.251747956,0.185998146,0.185998146,0,0,0,0,46.22883,0,0,0,0,0,0,0,0.201707819,0.201707819,0.201707819,0,0,0,0,45.5548,0,0,0,0,0,0,0,0.269247063,0.269247063,0.269247063,0,0,0,0,45.5548,0,0,0,0,0,0,0,0,0,0.201707819,0.201707819,0.201707819,0,0,0,0,0,0,0,0,0,0,0,45.41027,0
12/22/2019 8:00,33,28,17.5041,44.666,47.1755,0,0,0,0,0,0,0.251588721,0.185858702,0.185858702,0,0,0,0,47.15237,0,0,0,0,0,0,0,0.20151902,0.20151902,0.20151902,0,0,0,0,46.77398,0,0,0,0,0,0,0,0.269219258,0.269219258,0.269219258,0,0,0,0,46.77398,0,0,0,0,0,0,0,0,0,0.20151902,0.20151902,0.20151902,0,0,0,0,0,0,0,0,0,0,0,46.3062402,0
12/22/2019 9:00,34,29,19.5675,44.6691,47.1809,0,0,0,0,0,0,0.251572735,0.185845926,0.185845926,0,0,0,0,47.73041,0,0,0,0,0,0,0,0.2015035,0.2015035,0.2015035,0,0,0,0,47.59198,0,0,0,0,0,0,0,0.269208362,0.269208362,0.269208362,0,0,0,0,47.59198,0,0,0,0,0,0,0,0,0,0.2015035,0.2015035,0.2015035,0,0,0,0,0,0,0,0,0,0,0,47.58059,0
12/22/2019 10:00,35,30,19.5675,44.6697,47.1837,0,0,0,0,0,0,0.251570988,0.185845172,0.185845172,0,0,0,0,48.09759,0,0,0,0,0,0,0,0.201503609,0.201503609,0.201503609,0,0,0,0,48.10081,0,0,0,0,0,0,0,0.269202915,0.269202915,0.269202915,0,0,0,0,48.10081,0,0,0,0,0,0,0,0,0,0.201503609,0.201503609,0.201503609,0,0,0,0,0,0,0,0,0,0,0,48.08934,0
12/22/2019 11:00,36,30,20.6021,44.6677,47.1837,0,0,0,0,0,0,0.251579102,0.185853314,0.185853314,0,0,0,0,48.28615,0,0,0,0,0,0,0,0.201516141,0.201516141,0.201516141,0,0,0,0,48.28853,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,48.28853,0,0,0,0,0,0,0,0,0,0.201516141,0.201516141,0.201516141,0,0,0,0,0,0,0,0,0,0,0,48.27688,0
12/22/2019 12:00,37,31,20.5325,44.6724,47.1864,0,0,0,0,0,0,0.251586561,0.185860864,0.185860864,0,0,0,0,48.82302,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,48.81923,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,48.81923,0,0,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,0,0,0,0,0,0,0,48.8076,0
12/22/2019 13:00,38,32,20.5325,44.6704,47.1864,0,0,0,0,0,0,0.251577357,0.185852562,0.185852562,0,0,0,0,49.07476,0,0,0,0,0,0,0,0.201516251,0.201516251,0.201516251,0,0,0,0,49.07096,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,49.07096,0,0,0,0,0,0,0,0,0,0.201516251,0.201516251,0.201516251,0,0,0,0,0,0,0,0,0,0,0,49.05923,0
12/22/2019 14:00,38,32,20.5325,44.6751,47.1891,0,0,0,0,0,0,0.251612663,0.185886053,0.185886053,0,0,0,0,49.7042,0,0,0,0,0,0,0,0.201565343,0.201565343,0.201565343,0,0,0,0,49.70035,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,49.70035,0,0,0,0,0,0,0,0,0,0.201565343,0.201565343,0.201565343,0,0,0,0,0,0,0,0,0,0,0,49.68841,0
12/22/2019 15:00,38,32,20.6021,44.6731,47.1891,0,0,0,0,0,0,0.251575613,0.18585181,0.18585181,0,0,0,0,49.38517,0,0,0,0,0,0,0,0.201516362,0.201516362,0.201516362,0,0,0,0,49.38115,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,49.38115,0,0,0,0,0,0,0,0,0,0.201516362,0.201516362,0.201516362,0,0,0,0,0,0,0,0,0,0,0,49.36917,0
12/22/2019 16:00,37,32,23.2734,44.6683,47.1864,0,0,0,0,0,0,0.251585475,0.185860706,0.185860706,0,0,0,0,49.38318,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,49.37919,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,49.37919,0,0,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,0,0,0,0,0,0,0,49.36739,0
12/22/2019 17:00,37,31,19.6369,44.6704,47.1864,0,0,0,0,0,0,0.251585475,0.185860706,0.185860706,0,0,0,0,49.14417,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,49.14017,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,49.14017,0,0,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,0,0,0,0,0,0,0,49.12822,0
12/22/2019 18:00,35,31,23.3436,44.6704,47.1864,0,0,0,0,0,0,0.251567497,0.185843667,0.185843667,0,0,0,0,48.82579,0,0,0,0,0,0,0,0.201503829,0.201503829,0.201503829,0,0,0,0,48.82198,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,48.82198,0,0,0,0,0,0,0,0,0,0.201503829,0.201503829,0.201503829,0,0,0,0,0,0,0,0,0,0,0,48.81009,0
12/22/2019 19:00,35,31,23.3436,44.6704,47.1864,0,0,0,0,0,0,0.2515767,0.185851969,0.185851969,0,0,0,0,48.82418,0,0,0,0,0,0,0,0.201515423,0.201515423,0.201515423,0,0,0,0,48.82039,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,48.82039,0,0,0,0,0,0,0,0,0,0.201515423,0.201515423,0.201515423,0,0,0,0,0,0,0,0,0,0,0,48.80865,0
12/22/2019 20:00,34,30,23.3436,44.6704,47.1864,0,0,0,0,0,0,0.25159468,0.185869009,0.185869009,0,0,0,0,48.81441,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,48.81052,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,48.81052,0,0,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,0,0,0,0,0,0,0,48.7986,0
12/22/2019 21:00,34,30,23.3436,44.5963,47.1488,0,0,0,0,0,0,0.251197257,0.185495035,0.185495035,0,0,0,0,46.03784,0,0,0,0,0,0,0,0.200995994,0.200995994,0.200995994,0,0,0,0,45.29401,0,0,0,0,0,0,0,0.269289369,0.269289369,0.269289369,0,0,0,0,45.29401,0,0,0,0,0,0,0,0,0,0.200995994,0.200995994,0.200995994,0,0,0,0,0,0,0,0,0,0,0,43.91983,0
12/22/2019 22:00,34,30,24.1689,44.6209,47.1432,0,0,0,0,0,0,0.251340955,0.185621301,0.185621301,0,0,0,0,45.30186,0,0,0,0,0,0,0,0.201167702,0.201167702,0.201167702,0,0,0,0,44.62873,0,0,0,0,0,0,0,0.269311502,0.269311502,0.269311502,0,0,0,0,44.62873,0,0,0,0,0,0,0,0,0,0.201167702,0.201167702,0.201167702,0,0,0,0,0,0,0,0,0,0,0,42.93442,0
12/22/2019 23:00,34,30,23.4136,44.6208,47.1405,0,0,0,0,0,0,0.251371591,0.185648108,0.185648108,0,0,0,0,45.12319,0,0,0,0,0,0,0,0.201203989,0.201203989,0.201203989,0,0,0,0,44.44999,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,44.44999,0,0,0,0,0,0,0,0,0,0.201203989,0.201203989,0.201203989,0,0,0,0,0,0,0,0,0,0,0,42.80382,0
12/23/2019 0:00,34,30,23.4136,44.618,47.1378,0,0,0,0,0,0,0.251340353,0.185618283,0.185618283,0,0,0,0,44.8574,0,0,0,0,0,0,0,0.20115998,0.20115998,0.20115998,0,0,0,0,44.18431,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,44.18431,0,0,0,0,0,0,0,0,0,0.20115998,0.20115998,0.20115998,0,0,0,0,0,0,0,0,0,0,0,42.499541,0
12/23/2019 1:00,34,30,23.4136,44.6034,47.1298,0,0,0,0,0,0,0.251299095,0.185578596,0.185578596,0,0,0,0,44.450367,0,0,0,0,0,0,0,0.201101015,0.201101015,0.201101015,0,0,0,0,43.777371,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,43.777371,0,0,0,0,0,0,0,0,0,0.201101015,0.201101015,0.201101015,0,0,0,0,0,0,0,0,0,0,0,42.099269,0
12/23/2019 2:00,33,29,23.4136,44.6065,47.127,0,0,0,0,0,0,0.25131923,0.185595931,0.185595931,0,0,0,0,44.032983,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,43.358583,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,43.358583,0,0,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,0,0,0,0,0,0,0,41.748271,0
12/23/2019 3:00,33,29,23.4136,44.6096,47.127,0,0,0,0,0,0,0.251309854,0.185586648,0.185586648,0,0,0,0,43.894978,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,43.220321,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,43.220321,0,0,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,0,0,0,0,0,0,0,41.6098,0
12/23/2019 4:00,32,29,24.2391,44.6036,47.1243,0,0,0,0,0,0,0.251301135,0.185577959,0.185577959,0,0,0,0,43.756001,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,43.081395,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,43.081395,0,0,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,0,0,0,0,0,0,0,41.426718,0
12/23/2019 5:00,32,29,23.4136,44.6068,47.1243,0,0,0,0,0,0,0.251292418,0.185569272,0.185569272,0,0,0,0,43.617035,0,0,0,0,0,0,0,0.201083302,0.201083302,0.201083302,0,0,0,0,42.942162,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,42.942162,0,0,0,0,0,0,0,0,0,0.201083302,0.201083302,0.201083302,0,0,0,0,0,0,0,0,0,0,0,41.286766,0
12/23/2019 6:00,33,29,22.557,44.6007,47.1217,0,0,0,0,0,0,0.251307501,0.185582874,0.185582874,0,0,0,0,43.601802,0,0,0,0,0,0,0,0.201102311,0.201102311,0.201102311,0,0,0,0,42.926938,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,42.926938,0,0,0,0,0,0,0,0,0,0.201102311,0.201102311,0.201102311,0,0,0,0,0,0,0,0,0,0,0,41.271383,0
12/23/2019 7:00,33,28,19.775,44.6914,47.1673,0,0,0,0,0,0,0.251695725,0.185948599,0.185948599,0,0,0,0,45.837742,0,0,0,0,0,0,0,0.201635202,0.201635202,0.201635202,0,0,0,0,45.164251,0,0,0,0,0,0,0,0.269263159,0.269263159,0.269263159,0,0,0,0,45.164251,0,0,0,0,0,0,0,0,0,0.201635202,0.201635202,0.201635202,0,0,0,0,0,0,0,0,0,0,0,44.642018,0
12/23/2019 8:00,34,29,20.7408,44.6755,47.1809,0,0,0,0,0,0,0.251655838,0.185920849,0.185920849,0,0,0,0,47.64218,0,0,0,0,0,0,0,0.201608074,0.201608074,0.201608074,0,0,0,0,47.52812,0,0,0,0,0,0,0,0.269208634,0.269208634,0.269208634,0,0,0,0,47.52812,0,0,0,0,0,0,0,0,0,0.201608074,0.201608074,0.201608074,0,0,0,0,0,0,0,0,0,0,0,47.0528388,0
12/23/2019 9:00,36,31,21.6671,44.6792,47.189,0,0,0,0,0,0,0.251606944,0.18587925,0.18587925,0,0,0,0,48.80595,0,0,0,0,0,0,0,0.201553523,0.201553523,0.201553523,0,0,0,0,48.81783,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,48.81783,0,0,0,0,0,0,0,0,0,0.201553523,0.201553523,0.201553523,0,0,0,0,0,0,0,0,0,0,0,48.80606,0
12/23/2019 10:00,38,32,22.557,44.6778,47.1918,0,0,0,0,0,0,0.251630902,0.185903286,0.185903286,0,0,0,0,49.89757,0,0,0,0,0,0,0,0.20159051,0.20159051,0.20159051,0,0,0,0,49.89361,0,0,0,0,0,0,0,0.26917597,0.26917597,0.26917597,0,0,0,0,49.89361,0,0,0,0,0,0,0,0,0,0.20159051,0.20159051,0.20159051,0,0,0,0,0,0,0,0,0,0,0,49.88159,0
12/23/2019 11:00,39,33,25.036,44.6805,47.1945,0,0,0,0,0,0,0.251619296,0.185893637,0.185893637,0,0,0,0,50.48762,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,50.48355,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,50.48355,0,0,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,0,0,0,0,0,0,0,50.47118,0
12/23/2019 12:00,41,35,25.7355,44.6878,47.1998,0,0,0,0,0,0,0.251644756,0.185918247,0.185918247,0,0,0,0,51.76303,0,0,0,0,0,0,0,0.201614879,0.201614879,0.201614879,0,0,0,0,51.75902,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,51.75902,0,0,0,0,0,0,0,0,0,0.201614879,0.201614879,0.201614879,0,0,0,0,0,0,0,0,0,0,0,51.7468,0
12/23/2019 13:00,45,38,27.2022,44.7064,47.2133,0,0,0,0,0,0,0.251744731,0.186014138,0.186014138,0,0,0,0,62.77157,0,0,0,0,0,0,0,0.20175681,0.20175681,0.20175681,0,0,0,0,62.77017,0,0,0,0,0,0,0,0.269121886,0.269121886,0.269121886,0,0,0,0,62.77017,0,0,0,0,0,0,0,0,0,0.20175681,0.20175681,0.20175681,0,0,0,0,0,0,0,0,0,0,0,62.76323,0
12/23/2019 14:00,46,39,29.8832,44.7108,47.2214,0,0,0,0,0,0,0.251749662,0.186021866,0.186021866,0,0,0,0,73.1026,0,0,0,0,0,0,0,0.201772221,0.201772221,0.201772221,0,0,0,0,73.1022,0,0,0,0,0,0,0,0.269100174,0.269100174,0.269100174,0,0,0,0,73.1022,0,0,0,0,0,0,0,0,0,0.201772221,0.201772221,0.201772221,0,0,0,0,0,0,0,0,0,0,0,73.0978,0
12/23/2019 15:00,48,40,29.8112,44.7056,47.2215,0,0,0,0,0,0,0.251699794,0.1859761,0.1859761,0,0,0,0,85.1489,0,0,0,0,0,0,0,0.201707228,0.201707228,0.201707228,0,0,0,0,85.15,0,0,0,0,0,0,0,0.269105329,0.269105329,0.269105329,0,0,0,0,85.15,0,0,0,0,0,0,0,0,0,0.201707228,0.201707228,0.201707228,0,0,0,0,0,0,0,0,0,0,0,85.1492,0
12/23/2019 16:00,48,41,31.0438,49.8413,47.2134,0,0,0,0,0,0,0.289338938,0.220123168,0.220123168,0,0,0,0,55.08176,0,0,0,0,0,0,0,0.248445817,0.248445817,0.248445817,0,0,0,0,55.12876,0,0,0,0,0,0,0,0.269126774,0.269126774,0.269126774,0,0,0,0,102.3008,0,0,0,3062450,0,0,0,0.23903,0,0.160008985,0.248737522,0.248737522,40.8349597,0,0,0,0,0,0,0,8400000,0,3062450,54.5774724,0.411652369
12/23/2019 17:00,46,40,31.0438,44.6884,47.208,0,0,0,0,0,0,0.251633611,0.185911516,0.185911516,0,0,0,0,97.7072,0,0,0,0,0,0,0,0.201610171,0.201610171,0.201610171,0,0,0,0,96.3166,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,77.8296,0,0,0,0,0,0,0,0,0,0.201619286,0.201619286,0.201619286,0,0,0,0,0,0,0,0,0,0,0,87.0636,0
12/23/2019 18:00,44,40,35.449,44.7055,47.216,0,0,0,0,0,0,0.251725633,0.18599777,0.18599777,0,0,0,0,82.3991,0,0,0,0,0,0,0,0.201735172,0.201735172,0.201735172,0,0,0,0,82.4037,0,0,0,0,0,0,0,0.269116185,0.269116185,0.269116185,0,0,0,0,82.3993,0,0,0,0,0,0,0,0,0,0.201735172,0.201735172,0.201735172,0,0,0,0,0,0,0,0,0,0,0,81.579663,0
12/23/2019 19:00,44,40,35.449,44.682,47.2053,0,0,0,0,0,0,0.251623087,0.185902023,0.185902023,0,0,0,0,77.9244,0,0,0,0,0,0,0,0.201596915,0.201596915,0.201596915,0,0,0,0,77.9224,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,77.9236,0,0,0,0,0,0,0,0,0,0.201596915,0.201596915,0.201596915,0,0,0,0,0,0,0,0,0,0,0,77.9158,0
12/23/2019 20:00,43,39,34.289,44.6894,47.2053,0,0,0,0,0,0,0.25165886,0.185934252,0.185934252,0,0,0,0,67.03602,0,0,0,0,0,0,0,0.20164186,0.20164186,0.20164186,0,0,0,0,67.03439,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,67.03439,0,0,0,0,0,0,0,0,0,0.20164186,0.20164186,0.20164186,0,0,0,0,0,0,0,0,0,0,0,67.02782,0
12/23/2019 21:00,42,39,35.449,44.5847,47.1516,0,0,0,0,0,0,0.251113344,0.18542022,0.18542022,0,0,0,0,53.74478,0,0,0,0,0,0,0,0.200892663,0.200892663,0.200892663,0,0,0,0,52.08013,0,0,0,0,0,0,0,0.269283633,0.269283633,0.269283633,0,0,0,0,52.08013,0,0,0,0,0,0,0,0,0,0.200892663,0.200892663,0.200892663,0,0,0,0,0,0,0,0,0,0,0,49.53362,0
12/23/2019 22:00,42,38,33.1604,44.6125,47.1406,0,0,0,0,0,0,0.251327835,0.185609467,0.185609467,0,0,0,0,48.32766,0,0,0,0,0,0,0,0.201151168,0.201151168,0.201151168,0,0,0,0,47.60378,0,0,0,0,0,0,0,0.269311502,0.269311502,0.269311502,0,0,0,0,47.60378,0,0,0,0,0,0,0,0,0,0.201151168,0.201151168,0.201151168,0,0,0,0,0,0,0,0,0,0,0,45.78684,0
12/23/2019 23:00,41,38,34.3703,44.6064,47.1325,0,0,0,0,0,0,0.251280929,0.185563038,0.185563038,0,0,0,0,47.61023,0,0,0,0,0,0,0,0.201080444,0.201080444,0.201080444,0,0,0,0,46.76284,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,46.76284,0,0,0,0,0,0,0,0,0,0.201080444,0.201080444,0.201080444,0,0,0,0,0,0,0,0,0,0,0,45.16217,0
12/24/2019 0:00,41,38,34.3703,44.5973,47.1244,0,0,0,0,0,0,0.251255642,0.18553697,0.18553697,0,0,0,0,47.01714,0,0,0,0,0,0,0,0.201039392,0.201039392,0.201039392,0,0,0,0,46.18362,0,0,0,0,0,0,0,0.269360476,0.269360476,0.269360476,0,0,0,0,46.18362,0,0,0,0,0,0,0,0,0,0.201039392,0.201039392,0.201039392,0,0,0,0,0,0,0,0,0,0,0,44.48812,0
12/24/2019 1:00,41,38,34.3703,44.5881,47.1163,0,0,0,0,0,0,0.25124196,0.185522153,0.185522153,0,0,0,0,46.56262,0,0,0,0,0,0,0,0.20101517,0.20101517,0.20101517,0,0,0,0,45.73086,0,0,0,0,0,0,0,0.269376911,0.269376911,0.269376911,0,0,0,0,45.73086,0,0,0,0,0,0,0,0,0,0.20101517,0.20101517,0.20101517,0,0,0,0,0,0,0,0,0,0,0,44.04952,0
12/24/2019 2:00,41,37,32.5355,44.6044,47.1189,0,0,0,0,0,0,0.251314523,0.185588382,0.185588382,0,0,0,0,46.01556,0,0,0,0,0,0,0,0.201108836,0.201108836,0.201108836,0,0,0,0,45.34401,0,0,0,0,0,0,0,0.269371706,0.269371706,0.269371706,0,0,0,0,45.34401,0,0,0,0,0,0,0,0,0,0.201108836,0.201108836,0.201108836,0,0,0,0,0,0,0,0,0,0,0,43.681,0
12/24/2019 3:00,41,37,32.4551,44.6072,47.1216,0,0,0,0,0,0,0.25129944,0.185574778,0.185574778,0,0,0,0,46.03592,0,0,0,0,0,0,0,0.201089826,0.201089826,0.201089826,0,0,0,0,45.36383,0,0,0,0,0,0,0,0.269371706,0.269371706,0.269371706,0,0,0,0,45.36383,0,0,0,0,0,0,0,0,0,0.201089826,0.201089826,0.201089826,0,0,0,0,0,0,0,0,0,0,0,43.69982,0
12/24/2019 4:00,41,37,31.1161,44.6039,47.1216,0,0,0,0,0,0,0.251323241,0.18559707,0.18559707,0,0,0,0,46.16296,0,0,0,0,0,0,0,0.201122148,0.201122148,0.201122148,0,0,0,0,45.49053,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,45.49053,0,0,0,0,0,0,0,0,0,0.201122148,0.201122148,0.201122148,0,0,0,0,0,0,0,0,0,0,0,43.82581,0
12/24/2019 5:00,39,36,31.1161,44.6039,47.1216,0,0,0,0,0,0,0.251307501,0.185582874,0.185582874,0,0,0,0,45.75219,0,0,0,0,0,0,0,0.201102311,0.201102311,0.201102311,0,0,0,0,45.09014,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,45.09014,0,0,0,0,0,0,0,0,0,0.201102311,0.201102311,0.201102311,0,0,0,0,0,0,0,0,0,0,0,43.37195,0
12/24/2019 6:00,39,35,29.8832,44.6039,47.1216,0,0,0,0,0,0,0.251283703,0.185560585,0.185560585,0,0,0,0,45.14117,0,0,0,0,0,0,0,0.201069992,0.201069992,0.201069992,0,0,0,0,44.46057,0,0,0,0,0,0,0,0.269371706,0.269371706,0.269371706,0,0,0,0,44.46057,0,0,0,0,0,0,0,0,0,0.201069992,0.201069992,0.201069992,0,0,0,0,0,0,0,0,0,0,0,42.82747,0
