Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
12/24/2019 7:00,38,34,29.2414,44.6959,47.1699,0,0,0,0,0,0,0.251793161,0.186040572,0.186040572,0,0,0,0,48.04616,0,0,0,0,0,0,0,0.201769381,0.201769381,0.201769381,0,0,0,0,47.3666,0,0,0,0,0,0,0,0.269236156,0.269236156,0.269236156,0,0,0,0,47.3666,0,0,0,0,0,0,0,0,0,0.201769381,0.201769381,0.201769381,0,0,0,0,0,0,0,0,0,0,0,46.892934,0
12/24/2019 8:00,36,34,29.8832,44.6827,47.1863,0,0,0,0,0,0,0.251639191,0.185907477,0.185907477,0,0,0,0,49.35713,0,0,0,0,0,0,0,0.201591722,0.201591722,0.201591722,0,0,0,0,49.41039,0,0,0,0,0,0,0,0.269197742,0.269197742,0.269197742,0,0,0,0,49.41039,0,0,0,0,0,0,0,0,0,0.201591722,0.201591722,0.201591722,0,0,0,0,0,0,0,0,0,0,0,49.40468,0
12/24/2019 9:00,41,37,31.1161,44.6798,47.1917,0,0,0,0,0,0,0.25164011,0.185911592,0.185911592,0,0,0,0,53.64,0,0,0,0,0,0,0,0.201602109,0.201602109,0.201602109,0,0,0,0,53.63645,0,0,0,0,0,0,0,0.26917597,0.26917597,0.26917597,0,0,0,0,53.63645,0,0,0,0,0,0,0,0,0,0.201602109,0.201602109,0.201602109,0,0,0,0,0,0,0,0,0,0,0,53.62524,0
12/24/2019 10:00,45,39,31.709,44.6897,47.1998,0,0,0,0,0,0,0.251654623,0.185927148,0.185927148,0,0,0,0,63.78302,0,0,0,0,0,0,0,0.201627308,0.201627308,0.201627308,0,0,0,0,63.78102,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,63.78102,0,0,0,0,0,0,0,0,0,0.201627308,0.201627308,0.201627308,0,0,0,0,0,0,0,0,0,0,0,63.77462,0
12/24/2019 11:00,47,41,33.7718,49.7525,47.2052,0,0,0,0,0,0,0.288692942,0.219531546,0.219531546,0,0,0,0,54.58601,0,0,0,0,0,0,0,0.247648713,0.247648713,0.247648713,0,0,0,0,54.63402,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,96.4034,0,0,0,0,0,0,0,0,0,0.20166329,0.20166329,0.20166329,0,0,0,0,0,0,0,0,0,0,0,54.0876798,0
12/24/2019 12:00,50,42,31.709,49.6948,47.2294,0,0,0,0,0,0,0.291937278,0.22249981,0.22249981,0,0,0,0,62.28779,0,0,0,0,0,0,0,0.251527249,0.251527249,0.251527249,0,0,0,0,62.3432,0,0,0,0,0,0,0,0.269084172,0.269084172,0.269084172,0,0,0,0,68.66117,0,0,0,3291360,0,0,0,0.254349,0,0.15590372,0.248744729,0.248744729,42.76127239,0,0,0,0,0,0,0,8400000,0,3291360,61.719768,0.397839698
12/24/2019 13:00,50,43,34.8749,49.8048,47.2618,0,0,0,0,0,0,0.293276254,0.223735629,0.223735629,0,0,0,0,74.2798,0,0,0,0,0,0,0,0.253183801,0.253183801,0.253183801,0,0,0,0,74.3384,0,0,0,0,0,0,0,0.268997542,0.268997542,0.268997542,0,0,0,0,94.6314,0,0,0,3753010,0,0,0,0.251228,0,0.156534752,0.24847852,0.24847852,48.9563741,0,0,0,0,0,0,0,8400000,0,3753010,73.595016,0.382946267
12/24/2019 14:00,52,44,34.8749,50.8416,46.8915,0,0,0,0,0,0,0.303642291,0.233034452,0.233034452,0,0,0,0,83.783,0,0,0,0,0,0,0,0.26540549,0.26540549,0.26540549,0,0,0,0,83.8872,0,0,0,0,0,0,0,0.270021408,0.270021408,0.270021408,0,0,0,0,109.8909,0,0,0,4186890,0,0,0,0.280424,0,0.157632929,0.260122204,0.260122204,54.99931123,0,0,0,0,0,0,0,8400000,0,4186890,83.048328,0.367463242
12/24/2019 15:00,51,43,33.6908,49.9501,47.0596,0,0,0,0,0,0,0.296277939,0.226384102,0.226384102,0,0,0,0,74.8174,0,0,0,0,0,0,0,0.256599543,0.256599543,0.256599543,0,0,0,0,74.7414,0,0,0,0,0,0,0,0.269552812,0.269552812,0.269552812,0,0,0,0,96.593,0,0,0,3685400,0,0,0,0.246771,0,0.159082324,0.250342531,0.250342531,48.8568332,0,0,0,0,0,0,0,8400000,0,3685400,73.993986,0.389292429
12/24/2019 16:00,49,42,33.6908,49.795,47.2325,0,0,0,0,0,0,0.293410546,0.223845066,0.223845066,0,0,0,0,64.12255,0,0,0,0,0,0,0,0.253304936,0.253304936,0.253304936,0,0,0,0,64.06882,0,0,0,0,0,0,0,0.269077394,0.269077394,0.269077394,0,0,0,0,76.4388,0,0,0,3309340,0,0,0,0.221537,0,0.164640048,0.248348468,0.248348468,45.40415806,0,0,0,0,0,0,0,8400000,0,3309340,63.4281318,0.409175647
12/24/2019 17:00,47,41,33.6908,49.6843,47.2189,0,0,0,0,0,0,0.292005626,0.222556962,0.222556962,0,0,0,0,58.95923,0,0,0,0,0,0,0,0.251579701,0.251579701,0.251579701,0,0,0,0,58.93161,0,0,0,0,0,0,0,0.269115642,0.269115642,0.269115642,0,0,0,0,66.59414,0,0,0,3120640,0,0,0,0.208909,0,0.16751087,0.247302544,0.247302544,43.56176001,0,0,0,0,0,0,0,8400000,0,3120640,58.3422939,0.418123347
12/24/2019 18:00,44,40,35.449,44.7117,47.2241,0,0,0,0,0,0,0.251751634,0.186024505,0.186024505,0,0,0,0,112.5326,0,0,0,0,0,0,0,0.201777118,0.201777118,0.201777118,0,0,0,0,110.7276,0,0,0,0,0,0,0,0.269094477,0.269094477,0.269094477,0,0,0,0,102.9294,0,0,0,0,0,0,0,0,0,0.201783953,0.201783953,0.201783953,0,0,0,0,0,0,0,0,0,0,0,97.9457,0
12/24/2019 19:00,43,40,36.5638,44.6857,47.2108,0,0,0,0,0,0,0.251639594,0.185919374,0.185919374,0,0,0,0,81.5492,0,0,0,0,0,0,0,0.201624614,0.201624614,0.201624614,0,0,0,0,81.5462,0,0,0,0,0,0,0,0.269121343,0.269121343,0.269121343,0,0,0,0,81.5462,0,0,0,0,0,0,0,0,0,0.201625443,0.201625443,0.201625443,0,0,0,0,0,0,0,0,0,0,0,81.5346,0
12/24/2019 20:00,43,40,36.481,44.6948,47.2107,0,0,0,0,0,0,0.251666577,0.185942854,0.185942854,0,0,0,0,80.1473,0,0,0,0,0,0,0,0.201656186,0.201656186,0.201656186,0,0,0,0,80.1491,0,0,0,0,0,0,0,0.269127045,0.269127045,0.269127045,0,0,0,0,80.1491,0,0,0,0,0,0,0,0,0,0.201656186,0.201656186,0.201656186,0,0,0,0,0,0,0,0,0,0,0,79.347609,0
12/24/2019 21:00,41,40,39.0914,44.5859,47.1543,0,0,0,0,0,0,0.251114203,0.185421818,0.185421818,0,0,0,0,59.97887,0,0,0,0,0,0,0,0.200896064,0.200896064,0.200896064,0,0,0,0,57.69614,0,0,0,0,0,0,0,0.269278172,0.269278172,0.269278172,0,0,0,0,57.69614,0,0,0,0,0,0,0,0,0,0.200896064,0.200896064,0.200896064,0,0,0,0,0,0,0,0,0,0,0,54.57198,0
12/24/2019 22:00,41,40,39.0914,44.6155,47.1433,0,0,0,0,0,0,0.251337222,0.185618758,0.185618758,0,0,0,0,55.6688,0,0,0,0,0,0,0,0.201165317,0.201165317,0.201165317,0,0,0,0,54.3072,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,54.3072,0,0,0,0,0,0,0,0,0,0.201165317,0.201165317,0.201165317,0,0,0,0,0,0,0,0,0,0,0,50.78401,0
12/24/2019 23:00,42,40,37.4701,44.6035,47.1325,0,0,0,0,0,0,0.251290307,0.185572321,0.185572321,0,0,0,0,53.37603,0,0,0,0,0,0,0,0.201094586,0.201094586,0.201094586,0,0,0,0,52.119,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,52.119,0,0,0,0,0,0,0,0,0,0.201094586,0.201094586,0.201094586,0,0,0,0,0,0,0,0,0,0,0,49.00686,0
12/25/2019 0:00,43,42,40.9376,44.6034,47.1271,0,0,0,0,0,0,0.251265921,0.185547025,0.185547025,0,0,0,0,72.3632,0,0,0,0,0,0,0,0.201054556,0.201054556,0.201054556,0,0,0,0,69.9498,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,69.9498,0,0,0,0,0,0,0,0,0,0.201054556,0.201054556,0.201054556,0,0,0,0,0,0,0,0,0,0,0,64.0891,0
12/25/2019 1:00,44,43,41.7711,49.5409,47.1243,0,0,0,0,0,0,0.287481812,0.218389696,0.218389696,0,0,0,0,48.2888,0,0,0,0,0,0,0,0.246025164,0.246025164,0.246025164,0,0,0,0,48.45124,0,0,0,0,0,0,0,0.269376911,0.269376911,0.269376911,0,0,0,0,51.68623,0,0,0,1735320,0,0,0,0.150204,0,0.18538091,0.246147994,0.246147994,26.80793333,0,0,0,0,0,0,0,8400000,0,1735320,84.41330333,0.583730747
12/25/2019 2:00,44,44,43.9504,49.6392,47.1217,0,0,0,0,0,0,0.291065155,0.221655506,0.221655506,0,0,0,0,50.38835,0,0,0,0,0,0,0,0.250349712,0.250349712,0.250349712,0,0,0,0,50.40567,0,0,0,0,0,0,0,0.269382392,0.269382392,0.269382392,0,0,0,0,58.54847,0,0,0,1706060,0,0,0,0.114226,0,0.199085691,0.247055909,0.247055909,28.30434456,0,0,0,0,0,0,0,8400000,0,1706060,87.67015456,0.616649974
12/25/2019 3:00,44,44,43.9504,49.6291,47.1216,0,0,0,0,0,0,0.291137445,0.221719643,0.221719643,0,0,0,0,50.18539,0,0,0,0,0,0,0,0.250417266,0.250417266,0.250417266,0,0,0,0,50.17683,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,58.30562,0,0,0,1648550,0,0,0,0.110376,0,0.200463454,0.24698012,0.24698012,27.53950222,0,0,0,0,0,0,0,8400000,0,1648550,86.56033222,0.630083399
12/25/2019 4:00,44,43,42.1336,49.5654,47.119,0,0,0,0,0,0,0.290315589,0.220966637,0.220966637,0,0,0,0,48.70206,0,0,0,0,0,0,0,0.249401557,0.249401557,0.249401557,0,0,0,0,48.69236,0,0,0,0,0,0,0,0.269415022,0.269415022,0.269415022,0,0,0,0,52.38656,0,0,0,1533530,0,0,0,0.102676,0,0.202763207,0.246280926,0.246280926,25.91195509,0,0,0,0,0,0,0,8400000,0,1533530,83.03710509,0.649772265
12/25/2019 5:00,45,43,40.7664,49.5576,47.1189,0,0,0,0,0,0,0.29002547,0.220699419,0.220699419,0,0,0,0,48.22592,0,0,0,0,0,0,0,0.249042903,0.249042903,0.249042903,0,0,0,0,48.21774,0,0,0,0,0,0,0,0.269431489,0.269431489,0.269431489,0,0,0,0,51.14462,0,0,0,1446920,0,0,0,0.1,0,0.203618788,0.246091569,0.246091569,24.55167468,0,0,0,0,0,0,0,8400000,0,1446920,81.11925468,0.6727608
12/25/2019 6:00,45,43,40.7664,49.5574,47.1163,0,0,0,0,0,0,0.289818156,0.22050861,0.22050861,0,0,0,0,48.10601,0,0,0,0,0,0,0,0.248786438,0.248786438,0.248786438,0,0,0,0,48.09937,0,0,0,0,0,0,0,0.269442472,0.269442472,0.269442472,0,0,0,0,50.66656,0,0,0,1403640,0,0,0,0.1,0,0.203481497,0.24593933,0.24593933,23.80123067,0,0,0,0,0,0,0,8400000,0,1403640,80.14569067,0.685181591
12/25/2019 7:00,48,45,42.1336,49.6911,47.1619,0,0,0,0,0,0,0.291036694,0.221639256,0.221639256,0,0,0,0,55.86879,0,0,0,0,0,0,0,0.250326965,0.250326965,0.250326965,0,0,0,0,55.964,0,0,0,0,0,0,0,0.269322986,0.269322986,0.269322986,0,0,0,0,71.8814,0,0,0,2005660,0,0,0,0.134281,0,0.191736432,0.247037569,0.247037569,32.04650767,0,0,0,0,0,0,0,8400000,0,2005660,55.40436,0.563960199
12/25/2019 8:00,50,46,42.047,49.9333,47.1755,0,0,0,0,0,0,0.293810391,0.224180389,0.224180389,0,0,0,0,68.539,0,0,0,0,0,0,0,0.25374163,0.25374163,0.25374163,0,0,0,0,68.6692,0,0,0,0,0,0,0,0.269257429,0.269257429,0.269257429,0,0,0,0,100.4285,0,0,0,2367460,0,0,0,0.158499,0,0.185210848,0.249289869,0.249289869,36.53993956,0,0,0,0,0,0,0,8400000,0,2367460,67.982508,0.521752796
12/25/2019 9:00,49,47,45.0088,50.129,47.1836,0,0,0,0,0,0,0.296428999,0.226576967,0.226576967,0,0,0,0,87.2462,0,0,0,0,0,0,0,0.256942925,0.256942925,0.256942925,0,0,0,0,87.387,0,0,0,0,0,0,0,0.805833703,0.805833703,0.805833703,0,0,0,0,121.5996,0,0,0,2570150,0,0,0,0.172065,0,0.182548427,0.251548851,0.251548851,39.09807005,0,0,0,0,0,0,0,8400000,0,2570150,86.51313,0.543077424
12/25/2019 10:00,47,46,45.0088,50.0067,47.1864,0,0,0,0,0,0,0.295507805,0.225739524,0.225739524,0,0,0,0,77.7293,0,0,0,0,0,0,0,0.255814969,0.255814969,0.255814969,0,0,0,0,77.7426,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,122.0842,0,0,0,2686020,0,0,0,0.17982,0,0.179140248,0.250499531,0.250499531,40.09785748,0,0,0,0,0,0,0,8400000,0,2686020,76.965174,0.495493053
12/25/2019 11:00,47,45,42.9239,49.8914,47.1917,0,0,0,0,0,0,0.294421801,0.22475091,0.22475091,0,0,0,0,70.2093,0,0,0,0,0,0,0,0.254498324,0.254498324,0.254498324,0,0,0,0,70.2074,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,102.231,0,0,0,2772750,0,0,0,0.185625,0,0.176434038,0.24947372,0.24947372,40.76728996,0,0,0,0,0,0,0,8400000,0,2772750,69.505326,0.467415915
12/25/2019 12:00,49,48,47.3319,50.7681,47.1998,0,0,0,0,0,0,0.299752413,0.229622395,0.229622395,0,0,0,0,123.8024,0,0,0,0,0,0,0,0.261002207,0.261002207,0.261002207,0,0,0,0,124.1455,0,0,0,0,0,0,0,0.805651339,0.805651339,0.805651339,0,0,0,0,122.9718,0,0,0,2888070,0,0,0,0.193344,0,0.181453487,0.258639796,0.258639796,43.67086433,0,0,0,0,0,0,0,8400000,0,2888070,122.904045,0.549521297
12/25/2019 13:00,49,48,47.2424,50.7879,47.2213,0,0,0,0,0,0,0.546972856,0.458703819,0.458703819,0,0,0,0,124.1964,0,0,0,0,0,0,0,0.549174807,0.549174807,0.549174807,0,0,0,0,124.1914,0,0,0,0,0,0,0,0.805503179,0.805503179,0.805503179,0,0,0,0,124.1914,0,0,0,3147230,0,0,0,0.210688,0,0.176155301,0.258802719,0.258802719,46.20010396,0,0,0,0,0,0,0,8400000,0,3147230,122.949486,0.546079456
12/25/2019 14:00,48,44,39.6468,49.8919,47.2376,0,0,0,0,0,0,0.300523693,0.230342424,0.230342424,0,0,0,0,107.3486,0,0,0,0,0,0,0,0.261506416,0.261506416,0.261506416,0,0,0,0,105.111,0,0,0,0,0,0,0,0.269067366,0.269067366,0.269067366,0,0,0,0,125.3546,0,0,0,3378450,0,0,0,0.226162,0,0.164066505,0.24930862,0.24930862,46.19087363,0,0,0,0,0,0,0,8400000,0,3378450,104.05989,0.411063477
12/25/2019 15:00,47,43,38.6676,49.8249,47.235,0,0,0,0,0,0,0.293820866,0.224221203,0.224221203,0,0,0,0,69.106,0,0,0,0,0,0,0,0.253780795,0.253780795,0.253780795,0,0,0,0,68.99497,0,0,0,0,0,0,0,0.269067095,0.269067095,0.269067095,0,0,0,0,87.8636,0,0,0,3379590,0,0,0,0.226239,0,0.163511391,0.248627445,0.248627445,46.05012185,0,0,0,0,0,0,0,8400000,0,3379590,68.3050203,0.406949702
12/25/2019 16:00,45,41,36.688,49.6911,47.2162,0,0,0,0,0,0,0.292136901,0.222675874,0.222675874,0,0,0,0,58.80538,0,0,0,0,0,0,0,0.251736728,0.251736728,0.251736728,0,0,0,0,58.76704,0,0,0,0,0,0,0,0.2691208,0.2691208,0.2691208,0,0,0,0,66.45746,0,0,0,3092180,0,0,0,0.207004,0,0.168155112,0.247397589,0.247397589,43.33048961,0,0,0,0,0,0,0,8400000,0,3092180,58.1793696,0.42049724
12/25/2019 17:00,45,41,36.688,49.6551,47.2053,0,0,0,0,0,0,0.291637743,0.22221693,0.22221693,0,0,0,0,57.32517,0,0,0,0,0,0,0,0.251122497,0.251122497,0.251122497,0,0,0,0,57.30882,0,0,0,0,0,0,0,0.269142801,0.269142801,0.269142801,0,0,0,0,118.4792,0,0,0,0,0,0,0,0,0,0.201583542,0.201583542,0.201583542,0,0,0,0,0,0,0,0,0,0,0,56.7357318,0
12/25/2019 18:00,43,38,32.0499,44.6984,47.2106,0,0,0,0,0,0,0.251678587,0.185952909,0.185952909,0,0,0,0,70.7339,0,0,0,0,0,0,0,0.201669126,0.201669126,0.201669126,0,0,0,0,70.0648,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,61.52164,0,0,0,0,0,0,0,0,0,0.201676787,0.201676787,0.201676787,0,0,0,0,0,0,0,0,0,0,0,61.5112,0
12/25/2019 19:00,42,37,28.807,44.6857,47.2053,0,0,0,0,0,0,0.251615378,0.185893428,0.185893428,0,0,0,0,56.1524,0,0,0,0,0,0,0,0.201582597,0.201582597,0.201582597,0,0,0,0,56.14787,0,0,0,0,0,0,0,0.269148507,0.269148507,0.269148507,0,0,0,0,56.1466,0,0,0,0,0,0,0,0,0,0.201582597,0.201582597,0.201582597,0,0,0,0,0,0,0,0,0,0,0,56.13275,0
12/25/2019 20:00,39,34,26.7713,44.6894,47.2053,0,0,0,0,0,0,0.251642596,0.18591794,0.18591794,0,0,0,0,51.9486,0,0,0,0,0,0,0,0.201616767,0.201616767,0.201616767,0,0,0,0,51.94446,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,51.94447,0,0,0,0,0,0,0,0,0,0.201616767,0.201616767,0.201616767,0,0,0,0,0,0,0,0,0,0,0,51.93159,0
12/25/2019 21:00,37,32,22.9905,44.5847,47.1516,0,0,0,0,0,0,0.251113141,0.185419213,0.185419213,0,0,0,0,46.627,0,0,0,0,0,0,0,0.200890087,0.200890087,0.200890087,0,0,0,0,45.88418,0,0,0,0,0,0,0,0.269289096,0.269289096,0.269289096,0,0,0,0,45.88418,0,0,0,0,0,0,0,0,0,0.200890087,0.200890087,0.200890087,0,0,0,0,0,0,0,0,0,0,0,44.50462,0
12/25/2019 22:00,37,32,22.9905,44.6125,47.1406,0,0,0,0,0,0,0.2512728,0.185557356,0.185557356,0,0,0,0,45.46239,0,0,0,0,0,0,0,0.201074844,0.201074844,0.201074844,0,0,0,0,44.69953,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,44.69953,0,0,0,0,0,0,0,0,0,0.201074844,0.201074844,0.201074844,0,0,0,0,0,0,0,0,0,0,0,43.07754,0
12/25/2019 23:00,36,31,22.1354,44.6005,47.1298,0,0,0,0,0,0,0.251250842,0.185533426,0.185533426,0,0,0,0,44.41316,0,0,0,0,0,0,0,0.201035552,0.201035552,0.201035552,0,0,0,0,43.73833,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,43.73833,0,0,0,0,0,0,0,0,0,0.201035552,0.201035552,0.201035552,0,0,0,0,0,0,0,0,0,0,0,42.093411,0
12/26/2019 0:00,35,30,20.3223,44.5943,47.1217,0,0,0,0,0,0,0.25122623,0.185507967,0.185507967,0,0,0,0,43.621014,0,0,0,0,0,0,0,0.200995344,0.200995344,0.200995344,0,0,0,0,42.947009,0,0,0,0,0,0,0,0.269376911,0.269376911,0.269376911,0,0,0,0,42.947009,0,0,0,0,0,0,0,0,0,0.200995344,0.200995344,0.200995344,0,0,0,0,0,0,0,0,0,0,0,41.279991,0
12/26/2019 1:00,34,29,20.3223,44.638,47.1377,0,0,0,0,0,0,0.251514766,0.18577638,0.18577638,0,0,0,0,44.571227,0,0,0,0,0,0,0,0.201381964,0.201381964,0.201381964,0,0,0,0,43.897362,0,0,0,0,0,0,0,0.269322712,0.269322712,0.269322712,0,0,0,0,43.897362,0,0,0,0,0,0,0,0,0,0.201381964,0.201381964,0.201381964,0,0,0,0,0,0,0,0,0,0,0,42.288361,0
12/26/2019 2:00,33,28,19.3582,44.6152,47.1351,0,0,0,0,0,0,0.251354786,0.185631301,0.185631301,0,0,0,0,44.422239,0,0,0,0,0,0,0,0.201178169,0.201178169,0.201178169,0,0,0,0,43.748763,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,43.748763,0,0,0,0,0,0,0,0,0,0.201178169,0.201178169,0.201178169,0,0,0,0,0,0,0,0,0,0,0,42.065169,0
12/26/2019 3:00,31,26,17.2965,44.6123,47.1324,0,0,0,0,0,0,0.251345403,0.185622012,0.185622012,0,0,0,0,43.912676,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,43.238024,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,43.238024,0,0,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,0,0,0,0,0,0,0,41.619997,0
12/26/2019 4:00,28,24,15.0254,44.6152,47.1324,0,0,0,0,0,0,0.251336677,0.185613317,0.185613317,0,0,0,0,43.507389,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,42.83308,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,42.83308,0,0,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,0,0,0,0,0,0,0,41.197332,0
12/26/2019 5:00,26,22,12.4952,44.6094,47.1297,0,0,0,0,0,0,0.251327952,0.185604623,0.185604623,0,0,0,0,43.161336,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,42.489408,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,42.489408,0,0,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,0,0,0,0,0,0,0,40.828269,0
12/26/2019 6:00,24,20,8.11814,44.6065,47.127,0,0,0,0,0,0,0.251342384,0.185617639,0.185617639,0,0,0,0,42.949959,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,42.27898,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,42.27898,0,0,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,0,0,0,0,0,0,0,40.620387,0
12/26/2019 7:00,23,19,4.55059,44.6998,47.1753,0,0,0,0,0,0,0.252039174,0.186278837,0.186278837,0,0,0,0,49.722455,0,0,0,0,0,0,0,0.202124954,0.202124954,0.202124954,0,0,0,0,49.770555,0,0,0,0,0,0,0,0.269128132,0.269128132,0.269128132,0,0,0,0,49.770555,0,0,0,0,0,0,0,0,0,0.202124954,0.202124954,0.202124954,0,0,0,0,0,0,0,0,0,0,0,49.27284945,0
12/26/2019 8:00,22,18,4.55059,44.6786,47.1863,0,0,0,0,0,0,0.251535298,0.185817948,0.185817948,0,0,0,0,47.840482,0,0,0,0,0,0,0,0.20147261,0.20147261,0.20147261,0,0,0,0,47.835754,0,0,0,0,0,0,0,0.269169986,0.269169986,0.269169986,0,0,0,0,47.835754,0,0,0,0,0,0,0,0,0,0.20147261,0.20147261,0.20147261,0,0,0,0,0,0,0,0,0,0,0,47.821718,0
12/26/2019 9:00,23,19,4.61594,44.7111,47.2105,0,0,0,0,0,0,0.251960013,0.186218931,0.186218931,0,0,0,0,53.76904,0,0,0,0,0,0,0,0.20205755,0.20205755,0.20205755,0,0,0,0,53.76445,0,0,0,0,0,0,0,0.269051924,0.269051924,0.269051924,0,0,0,0,53.76445,0,0,0,0,0,0,0,0,0,0.20205755,0.20205755,0.20205755,0,0,0,0,0,0,0,0,0,0,0,53.74964,0
12/26/2019 10:00,24,19,4.61594,44.7211,47.2268,0,0,0,0,0,0,0.25194262,0.186211457,0.186211457,0,0,0,0,56.64762,0,0,0,0,0,0,0,0.202058676,0.202058676,0.202058676,0,0,0,0,56.64178,0,0,0,0,0,0,0,0.268997542,0.268997542,0.268997542,0,0,0,0,56.64178,0,0,0,0,0,0,0,0,0,0.202058676,0.202058676,0.202058676,0,0,0,0,0,0,0,0,0,0,0,56.62398,0
12/26/2019 11:00,25,20,4.61594,44.753,47.2537,0,0,0,0,0,0,0.252061279,0.186329088,0.186329088,0,0,0,0,58.012228,0,0,0,0,0,0,0,0.202237659,0.202237659,0.202237659,0,0,0,0,58.005589,0,0,0,0,0,0,0,0.268927625,0.268927625,0.268927625,0,0,0,0,58.005589,0,0,0,0,0,0,0,0,0,0.202237659,0.202237659,0.202237659,0,0,0,0,0,0,0,0,0,0,0,57.985189,0
12/26/2019 12:00,25,20,2.58017,44.7462,47.2593,0,0,0,0,0,0,0.25198912,0.186264875,0.186264875,0,0,0,0,58.383772,0,0,0,0,0,0,0,0.202149326,0.202149326,0.202149326,0,0,0,0,58.376636,0,0,0,0,0,0,0,0.268921694,0.268921694,0.268921694,0,0,0,0,58.376636,0,0,0,0,0,0,0,0,0,0.202149326,0.202149326,0.202149326,0,0,0,0,0,0,0,0,0,0,0,58.355064,0
12/26/2019 13:00,27,21,2.58017,44.6951,47.2298,0,0,0,0,0,0,0.251937476,0.186215832,0.186215832,0,0,0,0,57.581466,0,0,0,0,0,0,0,0.202077459,0.202077459,0.202077459,0,0,0,0,57.574502,0,0,0,0,0,0,0,0.268937872,0.268937872,0.268937872,0,0,0,0,57.574502,0,0,0,0,0,0,0,0,0,0.202077459,0.202077459,0.202077459,0,0,0,0,0,0,0,0,0,0,0,57.553365,0
12/26/2019 14:00,27,21,4.61594,44.7308,47.2403,0,0,0,0,0,0,0.251851558,0.186132644,0.186132644,0,0,0,0,58.0784,0,0,0,0,0,0,0,0.201953396,0.201953396,0.201953396,0,0,0,0,58.07205,0,0,0,0,0,0,0,0.268975387,0.268975387,0.268975387,0,0,0,0,58.07205,0,0,0,0,0,0,0,0,0,0.201953396,0.201953396,0.201953396,0,0,0,0,0,0,0,0,0,0,0,58.05287,0
12/26/2019 15:00,27,21,2.58017,44.7536,47.2592,0,0,0,0,0,0,0.252033964,0.186304482,0.186304482,0,0,0,0,58.15842,0,0,0,0,0,0,0,0.202203386,0.202203386,0.202203386,0,0,0,0,58.151782,0,0,0,0,0,0,0,0.268927355,0.268927355,0.268927355,0,0,0,0,58.151782,0,0,0,0,0,0,0,0,0,0.202203386,0.202203386,0.202203386,0,0,0,0,0,0,0,0,0,0,0,58.13139,0
12/26/2019 16:00,27,21,2.58017,44.829,47.3183,0,0,0,0,0,0,0.252293968,0.186557693,0.186557693,0,0,0,0,65.91723,0,0,0,0,0,0,0,0.202582641,0.202582641,0.202582641,0,0,0,0,65.90925,0,0,0,0,0,0,0,0.268804424,0.268804424,0.268804424,0,0,0,0,65.90925,0,0,0,0,0,0,0,0,0,0.202582641,0.202582641,0.202582641,0,0,0,0,0,0,0,0,0,0,0,65.88474,0
12/26/2019 17:00,25,19,0.3274,44.8136,47.3269,0,0,0,0,0,0,0.252255066,0.186528388,0.186528388,0,0,0,0,68.04359,0,0,0,0,0,0,0,0.202549899,0.202549899,0.202549899,0,0,0,0,68.03465,0,0,0,0,0,0,0,0.268766071,0.268766071,0.268766071,0,0,0,0,68.03465,0,0,0,0,0,0,0,0,0,0.202549899,0.202549899,0.202549899,0,0,0,0,0,0,0,0,0,0,0,68.00723,0
12/26/2019 18:00,24,19,0.39122,44.9233,47.4102,0,0,0,0,0,0,0.252704814,0.186964786,0.186964786,0,0,0,0,82.84799,0,0,0,0,0,0,0,0.203200744,0.203200744,0.203200744,0,0,0,0,82.83679,0,0,0,0,0,0,0,0.268564747,0.268564747,0.268564747,0,0,0,0,82.83679,0,0,0,0,0,0,0,0,0,0.203200744,0.203200744,0.203200744,0,0,0,0,0,0,0,0,0,0,0,82.8022,0
12/26/2019 19:00,23,18,0.39122,44.6374,47.2555,0,0,0,0,0,0,0.251343612,0.185677415,0.185677415,0,0,0,0,58.73413,0,0,0,0,0,0,0,0.201322088,0.201322088,0.201322088,0,0,0,0,58.72601,0,0,0,0,0,0,0,0.268955408,0.268955408,0.268955408,0,0,0,0,58.72601,0,0,0,0,0,0,0,0,0,0.201322088,0.201322088,0.201322088,0,0,0,0,0,0,0,0,0,0,0,58.70195,0
12/26/2019 20:00,22,17,0.39122,44.7374,47.2539,0,0,0,0,0,0,0.251938619,0.186214417,0.186214417,0,0,0,0,56.046696,0,0,0,0,0,0,0,0.202072046,0.202072046,0.202072046,0,0,0,0,56.040582,0,0,0,0,0,0,0,0.268954059,0.268954059,0.268954059,0,0,0,0,56.040582,0,0,0,0,0,0,0,0,0,0.202072046,0.202072046,0.202072046,0,0,0,0,0,0,0,0,0,0,0,56.021788,0
12/26/2019 21:00,21,17,0.45485,44.5454,47.1546,0,0,0,0,0,0,0.250724031,0.185070123,0.185070123,0,0,0,0,44.553179,0,0,0,0,0,0,0,0.20040462,0.20040462,0.20040462,0,0,0,0,43.821144,0,0,0,0,0,0,0,0.26927708,0.26927708,0.26927708,0,0,0,0,43.821144,0,0,0,0,0,0,0,0,0,0.20040462,0.20040462,0.20040462,0,0,0,0,0,0,0,0,0,0,0,42.753628,0
12/26/2019 22:00,20,16,0.45485,44.9623,47.3901,0,0,0,0,0,0,0.253037619,0.187256698,0.187256698,0,0,0,0,78.04073,0,0,0,0,0,0,0,0.203595538,0.203595538,0.203595538,0,0,0,0,78.08377,0,0,0,0,0,0,0,0.268620933,0.268620933,0.268620933,0,0,0,0,78.08377,0,0,0,0,0,0,0,0,0,0.203595538,0.203595538,0.203595538,0,0,0,0,0,0,0,0,0,0,0,78.13026,0
12/26/2019 23:00,20,16,2.70902,44.8621,47.384,0,0,0,0,0,0,0.252371091,0.186651831,0.186651831,0,0,0,0,76.31902,0,0,0,0,0,0,0,0.202748212,0.202748212,0.202748212,0,0,0,0,76.30777,0,0,0,0,0,0,0,0.268642267,0.268642267,0.268642267,0,0,0,0,76.30777,0,0,0,0,0,0,0,0,0,0.202748212,0.202748212,0.202748212,0,0,0,0,0,0,0,0,0,0,0,76.27338,0
12/27/2019 0:00,19,15,0.45485,44.8305,47.3598,0,0,0,0,0,0,0.252216945,0.186502248,0.186502248,0,0,0,0,71.20682,0,0,0,0,0,0,0,0.202525012,0.202525012,0.202525012,0,0,0,0,71.1968,0,0,0,0,0,0,0,0.268711452,0.268711452,0.268711452,0,0,0,0,71.1968,0,0,0,0,0,0,0,0,0,0.202525012,0.202525012,0.202525012,0,0,0,0,0,0,0,0,0,0,0,71.16624,0
12/27/2019 1:00,18,14,0.45485,44.2208,47.1073,0,0,0,0,0,0,0.251867405,0.186163395,0.186163395,0,0,0,0,60.901199,0,0,0,0,0,0,0,0.202019447,0.202019447,0.202019447,0,0,0,0,60.892841,0,0,0,0,0,0,0,0.268866493,0.268866493,0.268866493,0,0,0,0,60.892841,0,0,0,0,0,0,0,0,0,0.202019447,0.202019447,0.202019447,0,0,0,0,0,0,0,0,0,0,0,60.867591,0
12/27/2019 2:00,17,14,0.45485,44.5857,47.1055,0,0,0,0,0,0,0.252003131,0.186282444,0.186282444,0,0,0,0,59.572582,0,0,0,0,0,0,0,0.202180759,0.202180759,0.202180759,0,0,0,0,59.565223,0,0,0,0,0,0,0,0.268889098,0.268889098,0.268889098,0,0,0,0,59.565223,0,0,0,0,0,0,0,0,0,0.202180759,0.202180759,0.202180759,0,0,0,0,0,0,0,0,0,0,0,59.542735,0
12/27/2019 3:00,17,14,0.518287,44.5934,47.1081,0,0,0,0,0,0,0.25217129,0.186442194,0.186442194,0,0,0,0,62.860842,0,0,0,0,0,0,0,0.202414848,0.202414848,0.202414848,0,0,0,0,62.853109,0,0,0,0,0,0,0,0.268836112,0.268836112,0.268836112,0,0,0,0,62.853109,0,0,0,0,0,0,0,0,0,0.202414848,0.202414848,0.202414848,0,0,0,0,0,0,0,0,0,0,0,62.829129,0
12/27/2019 4:00,17,14,0.518287,44.5896,47.1082,0,0,0,0,0,0,0.250593062,0.184956256,0.184956256,0,0,0,0,45.008649,0,0,0,0,0,0,0,0.200251403,0.200251403,0.200251403,0,0,0,0,44.307426,0,0,0,0,0,0,0,0.269248972,0.269248972,0.269248972,0,0,0,0,44.307426,0,0,0,0,0,0,0,0,0,0.200251403,0.200251403,0.200251403,0,0,0,0,0,0,0,0,0,0,0,43.845239,0
12/27/2019 5:00,16,13,-2.00861,44.5962,47.1108,0,0,0,0,0,0,0.250962303,0.185270816,0.185270816,0,0,0,0,42.1795324,0,0,0,0,0,0,0,0.200665078,0.200665078,0.200665078,0,0,0,0,41.4801994,0,0,0,0,0,0,0,0.269371158,0.269371158,0.269371158,0,0,0,0,41.4801994,0,0,0,0,0,0,0,0,0,0.200665078,0.200665078,0.200665078,0,0,0,0,0,0,0,0,0,0,0,39.8996,0
12/27/2019 6:00,15,12,2.77316,44.5925,47.1109,0,0,0,0,0,0,0.251298129,0.185573596,0.185573596,0,0,0,0,42.0262,0,0,0,0,0,0,0,0.201088173,0.201088173,0.201088173,0,0,0,0,41.3972,0,0,0,0,0,0,0,0.269371706,0.269371706,0.269371706,0,0,0,0,41.3972,0,0,0,0,0,0,0,0,0,0.201088173,0.201088173,0.201088173,0,0,0,0,0,0,0,0,0,0,0,39.8996,0
12/27/2019 7:00,15,12,2.77316,44.6839,47.1565,0,0,0,0,0,0,0.252048994,0.186285234,0.186285234,0,0,0,0,48.451453,0,0,0,0,0,0,0,0.202130416,0.202130416,0.202130416,0,0,0,0,48.498428,0,0,0,0,0,0,0,0.269144431,0.269144431,0.269144431,0,0,0,0,48.498428,0,0,0,0,0,0,0,0,0,0.202130416,0.202130416,0.202130416,0,0,0,0,0,0,0,0,0,0,0,48.01344372,0
12/27/2019 8:00,15,12,2.77316,44.6653,47.1701,0,0,0,0,0,0,0.251831011,0.186097673,0.186097673,0,0,0,0,51.636584,0,0,0,0,0,0,0,0.201881451,0.201881451,0.201881451,0,0,0,0,51.631626,0,0,0,0,0,0,0,0.269084172,0.269084172,0.269084172,0,0,0,0,51.631626,0,0,0,0,0,0,0,0,0,0.201881451,0.201881451,0.201881451,0,0,0,0,0,0,0,0,0,0,0,51.616143,0
12/27/2019 9:00,18,15,2.77316,44.7698,47.2426,0,0,0,0,0,0,0.252084932,0.186345496,0.186345496,0,0,0,0,58.35054,0,0,0,0,0,0,0,0.202253622,0.202253622,0.202253622,0,0,0,0,58.34468,0,0,0,0,0,0,0,0.268960266,0.268960266,0.268960266,0,0,0,0,58.34468,0,0,0,0,0,0,0,0,0,0.202253622,0.202253622,0.202253622,0,0,0,0,0,0,0,0,0,0,0,58.32621,0
12/27/2019 10:00,20,16,4.81081,44.7563,47.2619,0,0,0,0,0,0,0.252043774,0.186314964,0.186314964,0,0,0,0,58.147396,0,0,0,0,0,0,0,0.202220299,0.202220299,0.202220299,0,0,0,0,58.140439,0,0,0,0,0,0,0,0.268916573,0.268916573,0.268916573,0,0,0,0,58.140439,0,0,0,0,0,0,0,0,0,0.202220299,0.202220299,0.202220299,0,0,0,0,0,0,0,0,0,0,0,58.118952,0
12/27/2019 11:00,23,19,4.81081,44.7663,47.2754,0,0,0,0,0,0,0.252019675,0.186294888,0.186294888,0,0,0,0,59.187725,0,0,0,0,0,0,0,0.202194634,0.202194634,0.202194634,0,0,0,0,59.180532,0,0,0,0,0,0,0,0.268905526,0.268905526,0.268905526,0,0,0,0,59.180532,0,0,0,0,0,0,0,0,0,0.202194634,0.202194634,0.202194634,0,0,0,0,0,0,0,0,0,0,0,59.158557,0
12/27/2019 12:00,24,19,4.81081,44.7794,47.2889,0,0,0,0,0,0,0.252063993,0.186338094,0.186338094,0,0,0,0,60.486757,0,0,0,0,0,0,0,0.202259427,0.202259427,0.202259427,0,0,0,0,60.479417,0,0,0,0,0,0,0,0.268884253,0.268884253,0.268884253,0,0,0,0,60.479417,0,0,0,0,0,0,0,0,0,0.202259427,0.202259427,0.202259427,0,0,0,0,0,0,0,0,0,0,0,60.456771,0
12/27/2019 13:00,25,20,4.81081,44.7644,47.2837,0,0,0,0,0,0,0.252009031,0.186286913,0.186286913,0,0,0,0,60.018357,0,0,0,0,0,0,0,0.202185793,0.202185793,0.202185793,0,0,0,0,60.011014,0,0,0,0,0,0,0,0.268894753,0.268894753,0.268894753,0,0,0,0,60.011014,0,0,0,0,0,0,0,0,0,0.202185793,0.202185793,0.202185793,0,0,0,0,0,0,0,0,0,0,0,59.988225,0
12/27/2019 14:00,25,20,4.81081,44.7713,47.2863,0,0,0,0,0,0,0.251977812,0.186256301,0.186256301,0,0,0,0,58.987333,0,0,0,0,0,0,0,0.202139652,0.202139652,0.202139652,0,0,0,0,58.980087,0,0,0,0,0,0,0,0.268910914,0.268910914,0.268910914,0,0,0,0,58.980087,0,0,0,0,0,0,0,0,0,0.202139652,0.202139652,0.202139652,0,0,0,0,0,0,0,0,0,0,0,58.957988,0
12/27/2019 15:00,25,20,4.81081,44.7493,47.2729,0,0,0,0,0,0,0.251815062,0.186099757,0.186099757,0,0,0,0,57.91141,0,0,0,0,0,0,0,0.201907554,0.201907554,0.201907554,0,0,0,0,57.905,0,0,0,0,0,0,0,0.268975116,0.268975116,0.268975116,0,0,0,0,57.905,0,0,0,0,0,0,0,0,0,0.201907554,0.201907554,0.201907554,0,0,0,0,0,0,0,0,0,0,0,57.88547,0
12/27/2019 16:00,25,20,6.67082,44.7313,47.2567,0,0,0,0,0,0,0.251792356,0.186073516,0.186073516,0,0,0,0,55.87843,0,0,0,0,0,0,0,0.201862823,0.201862823,0.201862823,0,0,0,0,55.87258,0,0,0,0,0,0,0,0.269013223,0.269013223,0.269013223,0,0,0,0,55.87258,0,0,0,0,0,0,0,0,0,0.201862823,0.201862823,0.201862823,0,0,0,0,0,0,0,0,0,0,0,55.85474,0
12/27/2019 17:00,24,20,6.67082,44.7691,47.2754,0,0,0,0,0,0,0.25200971,0.18627848,0.18627848,0,0,0,0,56.422672,0,0,0,0,0,0,0,0.202161323,0.202161323,0.202161323,0,0,0,0,56.416365,0,0,0,0,0,0,0,0.268954599,0.268954599,0.268954599,0,0,0,0,56.416365,0,0,0,0,0,0,0,0,0,0.202161323,0.202161323,0.202161323,0,0,0,0,0,0,0,0,0,0,0,56.397144,0
12/27/2019 18:00,24,20,6.67082,44.7426,47.2648,0,0,0,0,0,0,0.251888745,0.186167012,0.186167012,0,0,0,0,58.22343,0,0,0,0,0,0,0,0.202002508,0.202002508,0.202002508,0,0,0,0,58.21719,0,0,0,0,0,0,0,0.268969986,0.268969986,0.268969986,0,0,0,0,58.21719,0,0,0,0,0,0,0,0,0,0.202002508,0.202002508,0.202002508,0,0,0,0,0,0,0,0,0,0,0,58.19783,0
12/27/2019 19:00,23,19,6.73595,44.7568,47.2701,0,0,0,0,0,0,0.251984284,0.18625721,0.18625721,0,0,0,0,56.898013,0,0,0,0,0,0,0,0.202133994,0.202133994,0.202133994,0,0,0,0,56.891392,0,0,0,0,0,0,0,0.268943536,0.268943536,0.268943536,0,0,0,0,56.891392,0,0,0,0,0,0,0,0,0,0.202133994,0.202133994,0.202133994,0,0,0,0,0,0,0,0,0,0,0,56.871194,0
12/27/2019 20:00,23,19,6.73595,44.7539,47.2701,0,0,0,0,0,0,0.251965181,0.18624083,0.18624083,0,0,0,0,57.238617,0,0,0,0,0,0,0,0.202112341,0.202112341,0.202112341,0,0,0,0,57.231702,0,0,0,0,0,0,0,0.268937872,0.268937872,0.268937872,0,0,0,0,57.231702,0,0,0,0,0,0,0,0,0,0.202112341,0.202112341,0.202112341,0,0,0,0,0,0,0,0,0,0,0,57.210791,0
12/27/2019 21:00,23,19,8.44835,44.5075,47.1467,0,0,0,0,0,0,0.25059394,0.184950391,0.184950391,0,0,0,0,44.357442,0,0,0,0,0,0,0,0.200233712,0.200233712,0.200233712,0,0,0,0,43.622788,0,0,0,0,0,0,0,0.269293193,0.269293193,0.269293193,0,0,0,0,43.622788,0,0,0,0,0,0,0,0,0,0.200233712,0.200233712,0.200233712,0,0,0,0,0,0,0,0,0,0,0,42.16738,0
12/27/2019 22:00,23,19,8.44835,44.884,47.3203,0,0,0,0,0,0,0.252667621,0.186892965,0.186892965,0,0,0,0,64.538746,0,0,0,0,0,0,0,0.20304733,0.20304733,0.20304733,0,0,0,0,64.591951,0,0,0,0,0,0,0,0.268817309,0.268817309,0.268817309,0,0,0,0,64.591951,0,0,0,0,0,0,0,0,0,0.20304733,0.20304733,0.20304733,0,0,0,0,0,0,0,0,0,0,0,64.685689,0
12/27/2019 23:00,23,19,8.44835,44.4339,47.1418,0,0,0,0,0,0,0.250047253,0.184452771,0.184452771,0,0,0,0,43.683216,0,0,0,0,0,0,0,0.19953064,0.19953064,0.19953064,0,0,0,0,42.945806,0,0,0,0,0,0,0,0.269324627,0.269324627,0.269324627,0,0,0,0,42.945806,0,0,0,0,0,0,0,0,0,0.19953064,0.19953064,0.19953064,0,0,0,0,0,0,0,0,0,0,0,41.127229,0
12/28/2019 0:00,23,19,6.73595,44.5875,47.1244,0,0,0,0,0,0,0.25119712,0.185483365,0.185483365,0,0,0,0,42.423179,0,0,0,0,0,0,0,0.200963304,0.200963304,0.200963304,0,0,0,0,41.755967,0,0,0,0,0,0,0,0.269365954,0.269365954,0.269365954,0,0,0,0,41.755967,0,0,0,0,0,0,0,0,0,0.200963304,0.200963304,0.200963304,0,0,0,0,0,0,0,0,0,0,0,40.1087281,0
12/28/2019 1:00,23,19,6.73595,44.5455,47.1002,0,0,0,0,0,0,0.250873851,0.185181138,0.185181138,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200525578,0.200525578,0.200525578,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.26943698,0.26943698,0.26943698,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200525578,0.200525578,0.200525578,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
12/28/2019 2:00,22,18,6.73595,44.5878,47.1028,0,0,0,0,0,0,0.251418537,0.185671519,0.185671519,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201209879,0.201209879,0.201209879,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269442472,0.269442472,0.269442472,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201209879,0.201209879,0.201209879,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
12/28/2019 3:00,22,18,8.44835,44.5906,47.1055,0,0,0,0,0,0,0.251640808,0.185870337,0.185870337,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201485298,0.201485298,0.201485298,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269453459,0.269453459,0.269453459,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201485298,0.201485298,0.201485298,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
12/28/2019 4:00,21,18,8.44835,44.5868,47.1055,0,0,0,0,0,0,0.252382715,0.18653878,0.18653878,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202417372,0.202417372,0.202417372,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269458955,0.269458955,0.269458955,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202417372,0.202417372,0.202417372,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
12/28/2019 5:00,20,17,10.0352,44.5868,47.1055,0,0,0,0,0,0,0.252705393,0.186829091,0.186829091,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202821219,0.202821219,0.202821219,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269464451,0.269464451,0.269464451,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202821219,0.202821219,0.202821219,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
12/28/2019 6:00,19,17,10.0352,44.5868,47.1055,0,0,0,0,0,0,0.253028825,0.187120114,0.187120114,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.20322588,0.20322588,0.20322588,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269469948,0.269469948,0.269469948,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.20322588,0.20322588,0.20322588,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
12/28/2019 7:00,19,17,10.1012,44.6757,47.1484,0,0,0,0,0,0,0.253772889,0.187813964,0.187813964,0,0,0,0,42.8583988,0,0,0,0,0,0,0,0.204223691,0.204223691,0.204223691,0,0,0,0,42.1966,0,0,0,0,0,0,0,0.269322986,0.269322986,0.269322986,0,0,0,0,42.1966,0,0,0,0,0,0,0,0,0,0.204223691,0.204223691,0.204223691,0,0,0,0,0,0,0,0,0,0,0,40.699,0
12/28/2019 8:00,19,17,11.5808,44.6577,47.162,0,0,0,0,0,0,0.251482294,0.185751215,0.185751215,0,0,0,0,43.928204,0,0,0,0,0,0,0,0.201352646,0.201352646,0.201352646,0,0,0,0,43.254156,0,0,0,0,0,0,0,0.269295379,0.269295379,0.269295379,0,0,0,0,43.254156,0,0,0,0,0,0,0,0,0,0.201352646,0.201352646,0.201352646,0,0,0,0,0,0,0,0,0,0,0,41.954434,0
12/28/2019 9:00,20,18,11.5808,44.7276,47.2104,0,0,0,0,0,0,0.251847113,0.186099895,0.186099895,0,0,0,0,47.908857,0,0,0,0,0,0,0,0.201867217,0.201867217,0.201867217,0,0,0,0,47.958019,0,0,0,0,0,0,0,0.269165634,0.269165634,0.269165634,0,0,0,0,47.958019,0,0,0,0,0,0,0,0,0,0.201867217,0.201867217,0.201867217,0,0,0,0,0,0,0,0,0,0,0,47.47843881,0
12/28/2019 10:00,22,19,11.5808,44.7254,47.2295,0,0,0,0,0,0,0.251769336,0.186037155,0.186037155,0,0,0,0,50.51025,0,0,0,0,0,0,0,0.2017901,0.2017901,0.2017901,0,0,0,0,50.50565,0,0,0,0,0,0,0,0.269116457,0.269116457,0.269116457,0,0,0,0,50.50565,0,0,0,0,0,0,0,0,0,0.2017901,0.2017901,0.2017901,0,0,0,0,0,0,0,0,0,0,0,50.49139,0
12/28/2019 11:00,24,21,11.5144,44.7049,47.2242,0,0,0,0,0,0,0.25178992,0.186060642,0.186060642,0,0,0,0,52.35031,0,0,0,0,0,0,0,0.201829817,0.201829817,0.201829817,0,0,0,0,52.34545,0,0,0,0,0,0,0,0.269083901,0.269083901,0.269083901,0,0,0,0,52.34545,0,0,0,0,0,0,0,0,0,0.201829817,0.201829817,0.201829817,0,0,0,0,0,0,0,0,0,0,0,52.33039,0
12/28/2019 12:00,25,21,8.44835,44.7213,47.2322,0,0,0,0,0,0,0.251788701,0.186061999,0.186061999,0,0,0,0,53.17343,0,0,0,0,0,0,0,0.201835172,0.201835172,0.201835172,0,0,0,0,53.16844,0,0,0,0,0,0,0,0.269067637,0.269067637,0.269067637,0,0,0,0,53.16844,0,0,0,0,0,0,0,0,0,0.201835172,0.201835172,0.201835172,0,0,0,0,0,0,0,0,0,0,0,53.15273,0
12/28/2019 13:00,25,20,6.67082,44.7207,47.235,0,0,0,0,0,0,0.251796456,0.186070633,0.186070633,0,0,0,0,53.63762,0,0,0,0,0,0,0,0.201849529,0.201849529,0.201849529,0,0,0,0,53.63243,0,0,0,0,0,0,0,0.2690568,0.2690568,0.2690568,0,0,0,0,53.63243,0,0,0,0,0,0,0,0,0,0.201849529,0.201849529,0.201849529,0,0,0,0,0,0,0,0,0,0,0,53.61642,0
12/28/2019 14:00,28,22,4.81081,44.7014,47.2242,0,0,0,0,0,0,0.251682515,0.18596301,0.18596301,0,0,0,0,52.23446,0,0,0,0,0,0,0,0.201692476,0.201692476,0.201692476,0,0,0,0,52.22937,0,0,0,0,0,0,0,0.269088781,0.269088781,0.269088781,0,0,0,0,52.22937,0,0,0,0,0,0,0,0,0,0.201692476,0.201692476,0.201692476,0,0,0,0,0,0,0,0,0,0,0,52.214,0
12/28/2019 15:00,27,22,6.67082,44.7256,47.2349,0,0,0,0,0,0,0.251828077,0.186099161,0.186099161,0,0,0,0,53.86794,0,0,0,0,0,0,0,0.20188935,0.20188935,0.20188935,0,0,0,0,53.86294,0,0,0,0,0,0,0,0.2690568,0.2690568,0.2690568,0,0,0,0,53.86294,0,0,0,0,0,0,0,0,0,0.20188935,0.20188935,0.20188935,0,0,0,0,0,0,0,0,0,0,0,53.84724,0
12/28/2019 16:00,26,21,4.81081,44.7059,47.2269,0,0,0,0,0,0,0.251732225,0.186010271,0.186010271,0,0,0,0,52.89423,0,0,0,0,0,0,0,0.201761863,0.201761863,0.201761863,0,0,0,0,52.88897,0,0,0,0,0,0,0,0.269072786,0.269072786,0.269072786,0,0,0,0,52.88897,0,0,0,0,0,0,0,0,0,0.201761863,0.201761863,0.201761863,0,0,0,0,0,0,0,0,0,0,0,52.87318,0
12/28/2019 17:00,25,20,4.81081,44.7407,47.2457,0,0,0,0,0,0,0.25192665,0.186194596,0.186194596,0,0,0,0,55.86166,0,0,0,0,0,0,0,0.2020317,0.2020317,0.2020317,0,0,0,0,55.85621,0,0,0,0,0,0,0,0.269013764,0.269013764,0.269013764,0,0,0,0,55.85621,0,0,0,0,0,0,0,0,0,0.2020317,0.2020317,0.2020317,0,0,0,0,0,0,0,0,0,0,0,55.83933,0
12/28/2019 18:00,25,20,4.81081,44.7081,47.2324,0,0,0,0,0,0,0.251733899,0.186015054,0.186015054,0,0,0,0,53.95304,0,0,0,0,0,0,0,0.201773154,0.201773154,0.201773154,0,0,0,0,53.94762,0,0,0,0,0,0,0,0.269051112,0.269051112,0.269051112,0,0,0,0,53.94762,0,0,0,0,0,0,0,0,0,0.201773154,0.201773154,0.201773154,0,0,0,0,0,0,0,0,0,0,0,53.93067,0
12/28/2019 19:00,25,20,4.81081,44.7163,47.2323,0,0,0,0,0,0,0.251772494,0.186049056,0.186049056,0,0,0,0,53.63973,0,0,0,0,0,0,0,0.201819467,0.201819467,0.201819467,0,0,0,0,53.63443,0,0,0,0,0,0,0,0.269056529,0.269056529,0.269056529,0,0,0,0,53.63443,0,0,0,0,0,0,0,0,0,0.201819467,0.201819467,0.201819467,0,0,0,0,0,0,0,0,0,0,0,53.61841,0
12/28/2019 20:00,25,20,4.81081,44.7207,47.235,0,0,0,0,0,0,0.251780398,0.186056186,0.186056186,0,0,0,0,53.63921,0,0,0,0,0,0,0,0.20182942,0.20182942,0.20182942,0,0,0,0,53.63402,0,0,0,0,0,0,0,0.269056529,0.269056529,0.269056529,0,0,0,0,53.63402,0,0,0,0,0,0,0,0,0,0.20182942,0.20182942,0.20182942,0,0,0,0,0,0,0,0,0,0,0,53.61797,0
12/28/2019 21:00,23,19,4.81081,44.5362,47.1437,0,0,0,0,0,0,0.250850503,0.185180797,0.185180797,0,0,0,0,44.205567,0,0,0,0,0,0,0,0.200554576,0.200554576,0.200554576,0,0,0,0,43.471867,0,0,0,0,0,0,0,0.269299477,0.269299477,0.269299477,0,0,0,0,43.471867,0,0,0,0,0,0,0,0,0,0.200554576,0.200554576,0.200554576,0,0,0,0,0,0,0,0,0,0,0,41.887928,0
12/28/2019 22:00,22,18,4.81081,44.6092,47.1352,0,0,0,0,0,0,0.251344034,0.185623253,0.185623253,0,0,0,0,43.510181,0,0,0,0,0,0,0,0.201169261,0.201169261,0.201169261,0,0,0,0,42.804366,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,42.804366,0,0,0,0,0,0,0,0,0,0.201169261,0.201169261,0.201169261,0,0,0,0,0,0,0,0,0,0,0,41.183212,0
12/28/2019 23:00,21,17,4.81081,44.6123,47.1324,0,0,0,0,0,0,0.251384968,0.185660132,0.185660132,0,0,0,0,43.405024,0,0,0,0,0,0,0,0.20122073,0.20122073,0.20122073,0,0,0,0,42.736328,0,0,0,0,0,0,0,0.269317243,0.269317243,0.269317243,0,0,0,0,42.736328,0,0,0,0,0,0,0,0,0,0.20122073,0.20122073,0.20122073,0,0,0,0,0,0,0,0,0,0,0,41.084951,0
12/29/2019 0:00,19,16,4.81081,44.6094,47.1297,0,0,0,0,0,0,0.251961264,0.186206945,0.186206945,0,0,0,0,48.983412,0,0,0,0,0,0,0,0.202022367,0.202022367,0.202022367,0,0,0,0,49.029586,0,0,0,0,0,0,0,0.269138725,0.269138725,0.269138725,0,0,0,0,49.029586,0,0,0,0,0,0,0,0,0,0.202022367,0.202022367,0.202022367,0,0,0,0,0,0,0,0,0,0,0,49.20842,0
12/29/2019 1:00,19,16,4.81081,44.5943,47.1217,0,0,0,0,0,0,0.251791396,0.186060336,0.186060336,0,0,0,0,51.33451,0,0,0,0,0,0,0,0.20182708,0.20182708,0.20182708,0,0,0,0,51.32956,0,0,0,0,0,0,0,0.269094748,0.269094748,0.269094748,0,0,0,0,51.32956,0,0,0,0,0,0,0,0,0,0.20182708,0.20182708,0.20182708,0,0,0,0,0,0,0,0,0,0,0,51.31449,0
12/29/2019 2:00,19,16,6.73595,44.5978,47.119,0,0,0,0,0,0,0.25145885,0.185748168,0.185748168,0,0,0,0,47.445629,0,0,0,0,0,0,0,0.201373989,0.201373989,0.201373989,0,0,0,0,47.441039,0,0,0,0,0,0,0,0.269175426,0.269175426,0.269175426,0,0,0,0,47.441039,0,0,0,0,0,0,0,0,0,0.201373989,0.201373989,0.201373989,0,0,0,0,0,0,0,0,0,0,0,47.427398,0
12/29/2019 3:00,19,16,4.87538,44.5948,47.1163,0,0,0,0,0,0,0.250758524,0.185087141,0.185087141,0,0,0,0,42.430216,0,0,0,0,0,0,0,0.200408362,0.200408362,0.200408362,0,0,0,0,41.702186,0,0,0,0,0,0,0,0.26937061,0.26937061,0.26937061,0,0,0,0,41.702186,0,0,0,0,0,0,0,0,0,0.200408362,0.200408362,0.200408362,0,0,0,0,0,0,0,0,0,0,0,39.91468464,0
12/29/2019 4:00,19,16,4.87538,44.5982,47.1162,0,0,0,0,0,0,0.251273023,0.185550127,0.185550127,0,0,0,0,41.94,0,0,0,0,0,0,0,0.201054205,0.201054205,0.201054205,0,0,0,0,41.311,0,0,0,0,0,0,0,0.269377185,0.269377185,0.269377185,0,0,0,0,41.311,0,0,0,0,0,0,0,0,0,0.201054205,0.201054205,0.201054205,0,0,0,0,0,0,0,0,0,0,0,39.8132,0
12/29/2019 5:00,18,15,4.87538,44.5919,47.1136,0,0,0,0,0,0,0.251039656,0.185332309,0.185332309,0,0,0,0,41.185,0,0,0,0,0,0,0,0.2007393,0.2007393,0.2007393,0,0,0,0,40.5558,0,0,0,0,0,0,0,0.269425999,0.269425999,0.269425999,0,0,0,0,40.5558,0,0,0,0,0,0,0,0,0,0.2007393,0.2007393,0.2007393,0,0,0,0,0,0,0,0,0,0,0,39.0582,0
12/29/2019 6:00,18,15,4.87538,44.5889,47.1109,0,0,0,0,0,0,0.250497345,0.184836736,0.184836736,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200036808,0.200036808,0.200036808,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269469673,0.269469673,0.269469673,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200036808,0.200036808,0.200036808,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
12/29/2019 7:00,18,15,4.87538,44.6746,47.1511,0,0,0,0,0,0,0.253835572,0.187866438,0.187866438,0,0,0,0,42.3762,0,0,0,0,0,0,0,0.204291051,0.204291051,0.204291051,0,0,0,0,41.7472,0,0,0,0,0,0,0,0.269350072,0.269350072,0.269350072,0,0,0,0,41.7472,0,0,0,0,0,0,0,0,0,0.204291051,0.204291051,0.204291051,0,0,0,0,0,0,0,0,0,0,0,40.2496,0
12/29/2019 8:00,18,15,6.73595,44.6602,47.1647,0,0,0,0,0,0,0.251527006,0.185790679,0.185790679,0,0,0,0,43.667929,0,0,0,0,0,0,0,0.201406548,0.201406548,0.201406548,0,0,0,0,42.960795,0,0,0,0,0,0,0,0.269301116,0.269301116,0.269301116,0,0,0,0,42.960795,0,0,0,0,0,0,0,0,0,0.201406548,0.201406548,0.201406548,0,0,0,0,0,0,0,0,0,0,0,41.57421,0
12/29/2019 9:00,20,17,8.44835,44.7299,47.2131,0,0,0,0,0,0,0.251826222,0.186079404,0.186079404,0,0,0,0,47.285994,0,0,0,0,0,0,0,0.201836296,0.201836296,0.201836296,0,0,0,0,47.334612,0,0,0,0,0,0,0,0.269176514,0.269176514,0.269176514,0,0,0,0,47.334612,0,0,0,0,0,0,0,0,0,0.201836296,0.201836296,0.201836296,0,0,0,0,0,0,0,0,0,0,0,46.86126588,0
12/29/2019 10:00,22,19,8.5138,44.7237,47.2295,0,0,0,0,0,0,0.251787115,0.186053195,0.186053195,0,0,0,0,50.50823,0,0,0,0,0,0,0,0.201812492,0.201812492,0.201812492,0,0,0,0,50.50366,0,0,0,0,0,0,0,0.269116457,0.269116457,0.269116457,0,0,0,0,50.50366,0,0,0,0,0,0,0,0,0,0.201812492,0.201812492,0.201812492,0,0,0,0,0,0,0,0,0,0,0,50.48957,0
12/29/2019 11:00,25,21,10.0352,44.7093,47.2269,0,0,0,0,0,0,0.251773864,0.186045338,0.186045338,0,0,0,0,52.11962,0,0,0,0,0,0,0,0.201807298,0.201807298,0.201807298,0,0,0,0,52.11473,0,0,0,0,0,0,0,0.269089324,0.269089324,0.269089324,0,0,0,0,52.11473,0,0,0,0,0,0,0,0,0,0.201807298,0.201807298,0.201807298,0,0,0,0,0,0,0,0,0,0,0,52.09982,0
12/29/2019 12:00,26,22,10.0352,44.7197,47.2322,0,0,0,0,0,0,0.251796605,0.18606913,0.18606913,0,0,0,0,53.35058,0,0,0,0,0,0,0,0.201845125,0.201845125,0.201845125,0,0,0,0,53.34561,0,0,0,0,0,0,0,0.269067637,0.269067637,0.269067637,0,0,0,0,53.34561,0,0,0,0,0,0,0,0,0,0.201845125,0.201845125,0.201845125,0,0,0,0,0,0,0,0,0,0,0,53.32995,0
12/29/2019 13:00,27,23,11.5144,44.6987,47.2215,0,0,0,0,0,0,0.251682267,0.185961967,0.185961967,0,0,0,0,52.1006,0,0,0,0,0,0,0,0.201689866,0.201689866,0.201689866,0,0,0,0,52.09561,0,0,0,0,0,0,0,0.269094206,0.269094206,0.269094206,0,0,0,0,52.09561,0,0,0,0,0,0,0,0,0,0.201689866,0.201689866,0.201689866,0,0,0,0,0,0,0,0,0,0,0,52.08045,0
12/29/2019 14:00,29,24,11.5144,44.71,47.2242,0,0,0,0,0,0,0.251723984,0.18599956,0.18599956,0,0,0,0,52.20078,0,0,0,0,0,0,0,0.201742293,0.201742293,0.201742293,0,0,0,0,52.196,0,0,0,0,0,0,0,0.269094477,0.269094477,0.269094477,0,0,0,0,52.196,0,0,0,0,0,0,0,0,0,0.201742293,0.201742293,0.201742293,0,0,0,0,0,0,0,0,0,0,0,52.18129,0
12/29/2019 15:00,29,24,11.5144,44.6903,47.2134,0,0,0,0,0,0,0.251656941,0.185935842,0.185935842,0,0,0,0,51.16521,0,0,0,0,0,0,0,0.201648766,0.201648766,0.201648766,0,0,0,0,51.16044,0,0,0,0,0,0,0,0.269115914,0.269115914,0.269115914,0,0,0,0,51.16044,0,0,0,0,0,0,0,0,0,0.201648766,0.201648766,0.201648766,0,0,0,0,0,0,0,0,0,0,0,51.14594,0
12/29/2019 16:00,29,24,11.5144,44.6975,47.2134,0,0,0,0,0,0,0.251724806,0.185998664,0.185998664,0,0,0,0,51.68679,0,0,0,0,0,0,0,0.201738731,0.201738731,0.201738731,0,0,0,0,51.68222,0,0,0,0,0,0,0,0.269105329,0.269105329,0.269105329,0,0,0,0,51.68222,0,0,0,0,0,0,0,0,0,0.201738731,0.201738731,0.201738731,0,0,0,0,0,0,0,0,0,0,0,51.66787,0
12/29/2019 17:00,29,24,10.0352,44.702,47.216,0,0,0,0,0,0,0.251690994,0.185967341,0.185967341,0,0,0,0,51.38656,0,0,0,0,0,0,0,0.201693844,0.201693844,0.201693844,0,0,0,0,51.38183,0,0,0,0,0,0,0,0.269110756,0.269110756,0.269110756,0,0,0,0,51.38183,0,0,0,0,0,0,0,0,0,0.201693844,0.201693844,0.201693844,0,0,0,0,0,0,0,0,0,0,0,51.36742,0
12/29/2019 18:00,29,24,11.5144,44.7002,47.2161,0,0,0,0,0,0,0.251699549,0.185975059,0.185975059,0,0,0,0,51.38513,0,0,0,0,0,0,0,0.20170462,0.20170462,0.20170462,0,0,0,0,51.38043,0,0,0,0,0,0,0,0.269110756,0.269110756,0.269110756,0,0,0,0,51.38043,0,0,0,0,0,0,0,0,0,0.20170462,0.20170462,0.20170462,0,0,0,0,0,0,0,0,0,0,0,51.36618,0
12/29/2019 19:00,28,23,10.0352,44.7002,47.2161,0,0,0,0,0,0,0.251716249,0.185990944,0.185990944,0,0,0,0,51.56235,0,0,0,0,0,0,0,0.201727953,0.201727953,0.201727953,0,0,0,0,51.55765,0,0,0,0,0,0,0,0.269105329,0.269105329,0.269105329,0,0,0,0,51.55765,0,0,0,0,0,0,0,0,0,0.201727953,0.201727953,0.201727953,0,0,0,0,0,0,0,0,0,0,0,51.54321,0
12/29/2019 20:00,28,23,10.1012,44.7046,47.2188,0,0,0,0,0,0,0.251740442,0.186014408,0.186014408,0,0,0,0,52.09271,0,0,0,0,0,0,0,0.201763022,0.201763022,0.201763022,0,0,0,0,52.08793,0,0,0,0,0,0,0,0.269094477,0.269094477,0.269094477,0,0,0,0,52.08793,0,0,0,0,0,0,0,0,0,0.201763022,0.201763022,0.201763022,0,0,0,0,0,0,0,0,0,0,0,52.07322,0
12/29/2019 21:00,29,24,11.5808,44.5591,47.1463,0,0,0,0,0,0,0.250965398,0.185285191,0.185285191,0,0,0,0,44.868044,0,0,0,0,0,0,0,0.200701639,0.200701639,0.200701639,0,0,0,0,44.129742,0,0,0,0,0,0,0,0.269294286,0.269294286,0.269294286,0,0,0,0,44.129742,0,0,0,0,0,0,0,0,0,0.200701639,0.200701639,0.200701639,0,0,0,0,0,0,0,0,0,0,0,42.664375,0
12/29/2019 22:00,31,25,11.5808,44.6122,47.1379,0,0,0,0,0,0,0.251262112,0.185546891,0.185546891,0,0,0,0,43.860067,0,0,0,0,0,0,0,0.201059051,0.201059051,0.201059051,0,0,0,0,43.187413,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,43.187413,0,0,0,0,0,0,0,0,0,0.201059051,0.201059051,0.201059051,0,0,0,0,0,0,0,0,0,0,0,41.494569,0
12/29/2019 23:00,32,26,11.5808,44.6151,47.1351,0,0,0,0,0,0,0.251313523,0.185591609,0.185591609,0,0,0,0,43.65092,0,0,0,0,0,0,0,0.201119198,0.201119198,0.201119198,0,0,0,0,42.976456,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,42.976456,0,0,0,0,0,0,0,0,0,0.201119198,0.201119198,0.201119198,0,0,0,0,0,0,0,0,0,0,0,41.359408,0
12/30/2019 0:00,30,25,12.9668,44.6123,47.1324,0,0,0,0,0,0,0.251295426,0.185573636,0.185573636,0,0,0,0,43.258361,0,0,0,0,0,0,0,0.201091744,0.201091744,0.201091744,0,0,0,0,42.584953,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,42.584953,0,0,0,0,0,0,0,0,0,0.201091744,0.201091744,0.201091744,0,0,0,0,0,0,0,0,0,0,0,40.907401,0
12/30/2019 1:00,30,26,15.5022,44.5974,47.1244,0,0,0,0,0,0,0.25122623,0.185507967,0.185507967,0,0,0,0,42.863393,0,0,0,0,0,0,0,0.200995344,0.200995344,0.200995344,0,0,0,0,42.188197,0,0,0,0,0,0,0,0.269376911,0.269376911,0.269376911,0,0,0,0,42.188197,0,0,0,0,0,0,0,0,0,0.200995344,0.200995344,0.200995344,0,0,0,0,0,0,0,0,0,0,0,40.521155,0
12/30/2019 2:00,30,26,15.5022,44.6007,47.1217,0,0,0,0,0,0,0.251264715,0.185541848,0.185541848,0,0,0,0,42.68197,0,0,0,0,0,0,0,0.201041523,0.201041523,0.201041523,0,0,0,0,42.006583,0,0,0,0,0,0,0,0.269382392,0.269382392,0.269382392,0,0,0,0,42.006583,0,0,0,0,0,0,0,0,0,0.201041523,0.201041523,0.201041523,0,0,0,0,0,0,0,0,0,0,0,40.338419,0
12/30/2019 3:00,29,25,16.669,44.6039,47.1216,0,0,0,0,0,0,0.251229601,0.185508527,0.185508527,0,0,0,0,42.307135,0,0,0,0,0,0,0,0.200992609,0.200992609,0.200992609,0,0,0,0,41.590452,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,41.590452,0,0,0,0,0,0,0,0,0,0.200992609,0.200992609,0.200992609,0,0,0,0,0,0,0,0,0,0,0,39.955362,0
