Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
12/30/2019 4:00,30,26,17.7779,44.5978,47.119,0,0,0,0,0,0,0.251154835,0.185437792,0.185437792,0,0,0,0,41.910125,0,0,0,0,0,0,0,0.200889047,0.200889047,0.200889047,0,0,0,0,41.232401,0,0,0,0,0,0,0,0.269415297,0.269415297,0.269415297,0,0,0,0,41.232401,0,0,0,0,0,0,0,0,0,0.200889047,0.200889047,0.200889047,0,0,0,0,0,0,0,0,0,0,0,39.549448,0
12/30/2019 5:00,30,26,17.7779,44.6011,47.1189,0,0,0,0,0,0,0.2511412,0.185423013,0.185423013,0,0,0,0,41.48295,0,0,0,0,0,0,0,0.200864864,0.200864864,0.200864864,0,0,0,0,40.803591,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,40.803591,0,0,0,0,0,0,0,0,0,0.200864864,0.200864864,0.200864864,0,0,0,0,0,0,0,0,0,0,0,39.1180249,0
12/30/2019 6:00,29,26,18.8345,44.5948,47.1163,0,0,0,0,0,0,0.251005762,0.185299262,0.185299262,0,0,0,0,41.384577,0,0,0,0,0,0,0,0.200689568,0.200689568,0.200689568,0,0,0,0,40.703586,0,0,0,0,0,0,0,0.269442472,0.269442472,0.269442472,0,0,0,0,40.703586,0,0,0,0,0,0,0,0,0,0.200689568,0.200689568,0.200689568,0,0,0,0,0,0,0,0,0,0,0,39.0151548,0
12/30/2019 7:00,29,26,19.8438,44.6876,47.1619,0,0,0,0,0,0,0.252261308,0.186449801,0.186449801,0,0,0,0,43.816774,0,0,0,0,0,0,0,0.202322112,0.202322112,0.202322112,0,0,0,0,43.144768,0,0,0,0,0,0,0,0.269322986,0.269322986,0.269322986,0,0,0,0,43.144768,0,0,0,0,0,0,0,0,0,0.202322112,0.202322112,0.202322112,0,0,0,0,0,0,0,0,0,0,0,41.534024,0
12/30/2019 8:00,30,27,19.8438,44.6704,47.1755,0,0,0,0,0,0,0.251617021,0.185878427,0.185878427,0,0,0,0,45.933385,0,0,0,0,0,0,0,0.201538369,0.201538369,0.201538369,0,0,0,0,45.226872,0,0,0,0,0,0,0,0.269257702,0.269257702,0.269257702,0,0,0,0,45.226872,0,0,0,0,0,0,0,0,0,0.201538369,0.201538369,0.201538369,0,0,0,0,0,0,0,0,0,0,0,44.795796,0
12/30/2019 9:00,32,29,22.6266,44.6739,47.1836,0,0,0,0,0,0,0.251609355,0.185877273,0.185877273,0,0,0,0,47.38622,0,0,0,0,0,0,0,0.201544898,0.201544898,0.201544898,0,0,0,0,47.01342,0,0,0,0,0,0,0,0.26921953,0.26921953,0.26921953,0,0,0,0,47.01342,0,0,0,0,0,0,0,0,0,0.201544898,0.201544898,0.201544898,0,0,0,0,0,0,0,0,0,0,0,46.5432858,0
12/30/2019 10:00,34,30,24.3091,44.6724,47.1864,0,0,0,0,0,0,0.25160894,0.185880189,0.185880189,0,0,0,0,48.25394,0,0,0,0,0,0,0,0.201553615,0.201553615,0.201553615,0,0,0,0,48.28534,0,0,0,0,0,0,0,0.269197742,0.269197742,0.269197742,0,0,0,0,48.28534,0,0,0,0,0,0,0,0,0,0.201553615,0.201553615,0.201553615,0,0,0,0,0,0,0,0,0,0,0,48.27383,0
12/30/2019 11:00,37,32,25.1062,44.6798,47.1917,0,0,0,0,0,0,0.251622779,0.185895137,0.185895137,0,0,0,0,49.70339,0,0,0,0,0,0,0,0.201577971,0.201577971,0.201577971,0,0,0,0,49.69952,0,0,0,0,0,0,0,0.269181411,0.269181411,0.269181411,0,0,0,0,49.69952,0,0,0,0,0,0,0,0,0,0.201577971,0.201577971,0.201577971,0,0,0,0,0,0,0,0,0,0,0,49.68758,0
12/30/2019 12:00,38,33,25.8766,44.6897,47.1998,0,0,0,0,0,0,0.251663833,0.185935456,0.185935456,0,0,0,0,50.99004,0,0,0,0,0,0,0,0.201638909,0.201638909,0.201638909,0,0,0,0,50.98602,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,50.98602,0,0,0,0,0,0,0,0,0,0.201638909,0.201638909,0.201638909,0,0,0,0,0,0,0,0,0,0,0,50.97368,0
12/30/2019 13:00,42,35,22.557,44.7194,47.2213,0,0,0,0,0,0,0.251776824,0.186044731,0.186044731,0,0,0,0,55.06782,0,0,0,0,0,0,0,0.201801831,0.201801831,0.201801831,0,0,0,0,55.0642,0,0,0,0,0,0,0,0.269111028,0.269111028,0.269111028,0,0,0,0,55.0642,0,0,0,0,0,0,0,0,0,0.201801831,0.201801831,0.201801831,0,0,0,0,0,0,0,0,0,0,0,55.05238,0
12/30/2019 14:00,43,36,25.8061,44.7314,47.2376,0,0,0,0,0,0,0.251828884,0.186098252,0.186098252,0,0,0,0,61.00056,0,0,0,0,0,0,0,0.201885776,0.201885776,0.201885776,0,0,0,0,60.99703,0,0,0,0,0,0,0,0.269067637,0.269067637,0.269067637,0,0,0,0,60.99703,0,0,0,0,0,0,0,0,0,0.201885776,0.201885776,0.201885776,0,0,0,0,0,0,0,0,0,0,0,60.98474,0
12/30/2019 15:00,44,36,25.036,44.7174,47.235,0,0,0,0,0,0,0.251764741,0.186040424,0.186040424,0,0,0,0,61.07361,0,0,0,0,0,0,0,0.201805112,0.201805112,0.201805112,0,0,0,0,61.06884,0,0,0,0,0,0,0,0.269067366,0.269067366,0.269067366,0,0,0,0,61.06884,0,0,0,0,0,0,0,0,0,0.201805112,0.201805112,0.201805112,0,0,0,0,0,0,0,0,0,0,0,61.05337,0
12/30/2019 16:00,47,37,20.7408,44.6878,47.2162,0,0,0,0,0,0,0.251596184,0.185880214,0.185880214,0,0,0,0,58.8656,0,0,0,0,0,0,0,0.201569933,0.201569933,0.201569933,0,0,0,0,58.8596,0,0,0,0,0,0,0,0.269121343,0.269121343,0.269121343,0,0,0,0,58.8596,0,0,0,0,0,0,0,0,0,0.201569933,0.201569933,0.201569933,0,0,0,0,0,0,0,0,0,0,0,58.84223,0
12/30/2019 17:00,44,34,17.7098,44.6819,47.2053,0,0,0,0,0,0,0.251614299,0.185893275,0.185893275,0,0,0,0,52.13104,0,0,0,0,0,0,0,0.201583542,0.201583542,0.201583542,0,0,0,0,52.12678,0,0,0,0,0,0,0,0.269143072,0.269143072,0.269143072,0,0,0,0,52.12678,0,0,0,0,0,0,0,0,0,0.201583542,0.201583542,0.201583542,0,0,0,0,0,0,0,0,0,0,0,52.11363,0
12/30/2019 18:00,43,34,18.7661,44.6984,47.2106,0,0,0,0,0,0,0.25168476,0.185958437,0.185958437,0,0,0,0,52.7878,0,0,0,0,0,0,0,0.201676787,0.201676787,0.201676787,0,0,0,0,52.78361,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,52.78361,0,0,0,0,0,0,0,0,0,0.201676787,0.201676787,0.201676787,0,0,0,0,0,0,0,0,0,0,0,52.77044,0
12/30/2019 19:00,43,35,21.6671,44.6857,47.2053,0,0,0,0,0,0,0.251615378,0.185893428,0.185893428,0,0,0,0,52.31,0,0,0,0,0,0,0,0.201582597,0.201582597,0.201582597,0,0,0,0,52.30545,0,0,0,0,0,0,0,0.269148507,0.269148507,0.269148507,0,0,0,0,52.30545,0,0,0,0,0,0,0,0,0,0.201582597,0.201582597,0.201582597,0,0,0,0,0,0,0,0,0,0,0,52.29134,0
12/30/2019 20:00,43,36,24.3091,44.6894,47.2053,0,0,0,0,0,0,0.251642596,0.18591794,0.18591794,0,0,0,0,53.83458,0,0,0,0,0,0,0,0.201616767,0.201616767,0.201616767,0,0,0,0,53.83061,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,53.83061,0,0,0,0,0,0,0,0,0,0.201616767,0.201616767,0.201616767,0,0,0,0,0,0,0,0,0,0,0,53.81793,0
12/30/2019 21:00,41,36,28.724,44.5847,47.1516,0,0,0,0,0,0,0.251113141,0.185419213,0.185419213,0,0,0,0,48.02385,0,0,0,0,0,0,0,0.200890087,0.200890087,0.200890087,0,0,0,0,47.27032,0,0,0,0,0,0,0,0.269289096,0.269289096,0.269289096,0,0,0,0,47.27032,0,0,0,0,0,0,0,0,0,0.200890087,0.200890087,0.200890087,0,0,0,0,0,0,0,0,0,0,0,45.86638,0
12/30/2019 22:00,42,37,30.0265,44.6125,47.1406,0,0,0,0,0,0,0.2512728,0.185557356,0.185557356,0,0,0,0,47.2968,0,0,0,0,0,0,0,0.201074844,0.201074844,0.201074844,0,0,0,0,46.61057,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,46.61057,0,0,0,0,0,0,0,0,0,0.201074844,0.201074844,0.201074844,0,0,0,0,0,0,0,0,0,0,0,44.89203,0
12/30/2019 23:00,40,36,31.1882,44.6005,47.1298,0,0,0,0,0,0,0.251250842,0.185533426,0.185533426,0,0,0,0,46.12563,0,0,0,0,0,0,0,0.201035552,0.201035552,0.201035552,0,0,0,0,45.46152,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,45.46152,0,0,0,0,0,0,0,0,0,0.201035552,0.201035552,0.201035552,0,0,0,0,0,0,0,0,0,0,0,43.73377,0
12/31/2019 0:00,38,35,31.7813,44.5943,47.1217,0,0,0,0,0,0,0.25122623,0.185507967,0.185507967,0,0,0,0,45.04721,0,0,0,0,0,0,0,0.200995344,0.200995344,0.200995344,0,0,0,0,44.36648,0,0,0,0,0,0,0,0.269376911,0.269376911,0.269376911,0,0,0,0,44.36648,0,0,0,0,0,0,0,0,0,0.200995344,0.200995344,0.200995344,0,0,0,0,0,0,0,0,0,0,0,42.73358,0
12/31/2019 1:00,37,35,31.7813,44.5849,47.1136,0,0,0,0,0,0,0.251212563,0.185493161,0.185493161,0,0,0,0,44.59657,0,0,0,0,0,0,0,0.200971133,0.200971133,0.200971133,0,0,0,0,43.91559,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,43.91559,0,0,0,0,0,0,0,0,0,0.200971133,0.200971133,0.200971133,0,0,0,0,0,0,0,0,0,0,0,42.28733,0
12/31/2019 2:00,37,35,32.6157,44.6017,47.1162,0,0,0,0,0,0,0.251289693,0.185563508,0.185563508,0,0,0,0,44.669,0,0,0,0,0,0,0,0.201070561,0.201070561,0.201070561,0,0,0,0,43.98827,0,0,0,0,0,0,0,0.269388147,0.269388147,0.269388147,0,0,0,0,43.98827,0,0,0,0,0,0,0,0,0,0.201070561,0.201070561,0.201070561,0,0,0,0,0,0,0,0,0,0,0,42.36097,0
12/31/2019 3:00,37,35,32.6157,44.6045,47.1189,0,0,0,0,0,0,0.251272394,0.185547948,0.185547948,0,0,0,0,44.68962,0,0,0,0,0,0,0,0.201048874,0.201048874,0.201048874,0,0,0,0,44.00868,0,0,0,0,0,0,0,0.269387873,0.269387873,0.269387873,0,0,0,0,44.00868,0,0,0,0,0,0,0,0,0,0.201048874,0.201048874,0.201048874,0,0,0,0,0,0,0,0,0,0,0,42.38037,0
12/31/2019 4:00,37,35,32.6157,44.6011,47.1189,0,0,0,0,0,0,0.251297749,0.185571601,0.185571601,0,0,0,0,44.81632,0,0,0,0,0,0,0,0.201083042,0.201083042,0.201083042,0,0,0,0,44.1356,0,0,0,0,0,0,0,0.269382666,0.269382666,0.269382666,0,0,0,0,44.1356,0,0,0,0,0,0,0,0,0,0.201083042,0.201083042,0.201083042,0,0,0,0,0,0,0,0,0,0,0,42.50681,0
12/31/2019 5:00,37,35,32.6157,44.6011,47.1189,0,0,0,0,0,0,0.251281357,0.185556817,0.185556817,0,0,0,0,44.8348,0,0,0,0,0,0,0,0.201062382,0.201062382,0.201062382,0,0,0,0,44.15404,0,0,0,0,0,0,0,0.269382666,0.269382666,0.269382666,0,0,0,0,44.15404,0,0,0,0,0,0,0,0,0,0.201062382,0.201062382,0.201062382,0,0,0,0,0,0,0,0,0,0,0,42.52461,0
12/31/2019 6:00,37,35,32.6157,44.6011,47.1189,0,0,0,0,0,0,0.251256005,0.185533167,0.185533167,0,0,0,0,44.70735,0,0,0,0,0,0,0,0.201028218,0.201028218,0.201028218,0,0,0,0,44.02641,0,0,0,0,0,0,0,0.269387873,0.269387873,0.269387873,0,0,0,0,44.02641,0,0,0,0,0,0,0,0,0,0.201028218,0.201028218,0.201028218,0,0,0,0,0,0,0,0,0,0,0,42.39759,0
12/31/2019 7:00,37,35,32.6157,44.694,47.1672,0,0,0,0,0,0,0.251763971,0.186010945,0.186010945,0,0,0,0,47.925,0,0,0,0,0,0,0,0.201723366,0.201723366,0.201723366,0,0,0,0,47.11759,0,0,0,0,0,0,0,0.269257974,0.269257974,0.269257974,0,0,0,0,47.11759,0,0,0,0,0,0,0,0,0,0.201723366,0.201723366,0.201723366,0,0,0,0,0,0,0,0,0,0,0,46.74983,0
12/31/2019 8:00,39,36,31.7813,44.6755,47.1809,0,0,0,0,0,0,0.251645315,0.185911356,0.185911356,0,0,0,0,49.80277,0,0,0,0,0,0,0,0.201594818,0.201594818,0.201594818,0,0,0,0,49.68797,0,0,0,0,0,0,0,0.269208634,0.269208634,0.269208634,0,0,0,0,49.68797,0,0,0,0,0,0,0,0,0,0.201594818,0.201594818,0.201594818,0,0,0,0,0,0,0,0,0,0,0,49.1910903,0
12/31/2019 9:00,38,35,31.7813,44.6792,47.189,0,0,0,0,0,0,0.251624522,0.185895888,0.185895888,0,0,0,0,50.392,0,0,0,0,0,0,0,0.201577859,0.201577859,0.201577859,0,0,0,0,50.40356,0,0,0,0,0,0,0,0.269186854,0.269186854,0.269186854,0,0,0,0,50.40356,0,0,0,0,0,0,0,0,0,0.201577859,0.201577859,0.201577859,0,0,0,0,0,0,0,0,0,0,0,50.39198,0
12/31/2019 10:00,39,35,29.313,44.6778,47.1918,0,0,0,0,0,0,0.251621037,0.185894387,0.185894387,0,0,0,0,50.91805,0,0,0,0,0,0,0,0.201578083,0.201578083,0.201578083,0,0,0,0,50.91422,0,0,0,0,0,0,0,0.26917597,0.26917597,0.26917597,0,0,0,0,50.91422,0,0,0,0,0,0,0,0,0,0.201578083,0.201578083,0.201578083,0,0,0,0,0,0,0,0,0,0,0,50.90224,0
12/31/2019 11:00,40,35,27.9733,44.6851,47.1971,0,0,0,0,0,0,0.251619296,0.185893637,0.185893637,0,0,0,0,51.25607,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,51.25214,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,51.25214,0,0,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,0,0,0,0,0,0,0,51.23996,0
12/31/2019 12:00,41,36,27.9733,44.6904,47.2025,0,0,0,0,0,0,0.251662095,0.185934709,0.185934709,0,0,0,0,53.38403,0,0,0,0,0,0,0,0.201639024,0.201639024,0.201639024,0,0,0,0,53.38036,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,53.38036,0,0,0,0,0,0,0,0,0,0.201639024,0.201639024,0.201639024,0,0,0,0,0,0,0,0,0,0,0,53.36842,0
12/31/2019 13:00,42,36,27.2022,44.6958,47.2079,0,0,0,0,0,0,0.251685836,0.185958588,0.185958588,0,0,0,0,54.70059,0,0,0,0,0,0,0,0.20167584,0.20167584,0.20167584,0,0,0,0,54.69661,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,54.69661,0,0,0,0,0,0,0,0,0,0.20167584,0.20167584,0.20167584,0,0,0,0,0,0,0,0,0,0,0,54.68421,0
12/31/2019 14:00,43,36,27.2022,44.7099,47.2187,0,0,0,0,0,0,0.251742586,0.186013843,0.186013843,0,0,0,0,56.99679,0,0,0,0,0,0,0,0.20175871,0.20175871,0.20175871,0,0,0,0,56.99321,0,0,0,0,0,0,0,0.269111028,0.269111028,0.269111028,0,0,0,0,56.99321,0,0,0,0,0,0,0,0,0,0.20175871,0.20175871,0.20175871,0,0,0,0,0,0,0,0,0,0,0,56.98101,0
12/31/2019 15:00,44,37,27.2022,44.6894,47.2107,0,0,0,0,0,0,0.25164922,0.185927238,0.185927238,0,0,0,0,58.2508,0,0,0,0,0,0,0,0.201634438,0.201634438,0.201634438,0,0,0,0,58.24594,0,0,0,0,0,0,0,0.269126774,0.269126774,0.269126774,0,0,0,0,58.24594,0,0,0,0,0,0,0,0,0,0.201634438,0.201634438,0.201634438,0,0,0,0,0,0,0,0,0,0,0,58.23126,0
12/31/2019 16:00,41,35,25.7355,44.6948,47.2107,0,0,0,0,0,0,0.251658441,0.185934695,0.185934695,0,0,0,0,53.47866,0,0,0,0,0,0,0,0.201643636,0.201643636,0.201643636,0,0,0,0,53.47426,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,53.47426,0,0,0,0,0,0,0,0,0,0.201643636,0.201643636,0.201643636,0,0,0,0,0,0,0,0,0,0,0,53.46065,0
12/31/2019 17:00,39,33,24.1689,44.6857,47.2053,0,0,0,0,0,0,0.251632715,0.185909888,0.185909888,0,0,0,0,51.83384,0,0,0,0,0,0,0,0.20160674,0.20160674,0.20160674,0,0,0,0,51.82956,0,0,0,0,0,0,0,0.269143072,0.269143072,0.269143072,0,0,0,0,51.82956,0,0,0,0,0,0,0,0,0,0.20160674,0.20160674,0.20160674,0,0,0,0,0,0,0,0,0,0,0,51.81636,0
12/31/2019 18:00,37,32,23.3436,44.6894,47.2053,0,0,0,0,0,0,0.251650727,0.185926095,0.185926095,0,0,0,0,51.56196,0,0,0,0,0,0,0,0.201629313,0.201629313,0.201629313,0,0,0,0,51.5576,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,51.5576,0,0,0,0,0,0,0,0,0,0.201629313,0.201629313,0.201629313,0,0,0,0,0,0,0,0,0,0,0,51.54455,0
12/31/2019 19:00,36,31,21.5976,44.6848,47.2026,0,0,0,0,0,0,0.2516158,0.185892988,0.185892988,0,0,0,0,50.67761,0,0,0,0,0,0,0,0.201580824,0.201580824,0.201580824,0,0,0,0,50.67339,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,50.67339,0,0,0,0,0,0,0,0,0,0.201580824,0.201580824,0.201580824,0,0,0,0,0,0,0,0,0,0,0,50.66041,0
12/31/2019 20:00,35,30,21.5976,44.6867,47.2026,0,0,0,0,0,0,0.251634467,0.185909786,0.185909786,0,0,0,0,50.45639,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,50.4522,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,50.4522,0,0,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,0,0,0,0,0,0,0,50.4394,0
12/31/2019 21:00,34,29,20.6716,44.5811,47.1489,0,0,0,0,0,0,0.251100495,0.185406985,0.185406985,0,0,0,0,45.72659,0,0,0,0,0,0,0,0.200871827,0.200871827,0.200871827,0,0,0,0,44.98434,0,0,0,0,0,0,0,0.269294559,0.269294559,0.269294559,0,0,0,0,44.98434,0,0,0,0,0,0,0,0,0,0.200871827,0.200871827,0.200871827,0,0,0,0,0,0,0,0,0,0,0,43.50662,0
12/31/2019 22:00,34,29,19.7061,44.6037,47.1352,0,0,0,0,0,0,0.251262112,0.185546891,0.185546891,0,0,0,0,44.587658,0,0,0,0,0,0,0,0.201059051,0.201059051,0.201059051,0,0,0,0,43.85298,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,43.85298,0,0,0,0,0,0,0,0,0,0.201059051,0.201059051,0.201059051,0,0,0,0,0,0,0,0,0,0,0,42.207375,0
12/31/2019 23:00,32,28,18.6974,44.5942,47.1244,0,0,0,0,0,0,0.251216123,0.185500504,0.185500504,0,0,0,0,43.487583,0,0,0,0,0,0,0,0.200987257,0.200987257,0.200987257,0,0,0,0,42.811397,0,0,0,0,0,0,0,0.269365954,0.269365954,0.269365954,0,0,0,0,42.811397,0,0,0,0,0,0,0,0,0,0.200987257,0.200987257,0.200987257,0,0,0,0,0,0,0,0,0,0,0,41.168769,0
1/1/2020 0:00,31,27,18.6974,44.5881,47.1163,0,0,0,0,0,0,0.251206196,0.185488246,0.185488246,0,0,0,0,42.751235,0,0,0,0,0,0,0,0.200965436,0.200965436,0.200965436,0,0,0,0,42.075077,0,0,0,0,0,0,0,0.269387873,0.269387873,0.269387873,0,0,0,0,42.075077,0,0,0,0,0,0,0,0,0,0.200965436,0.200965436,0.200965436,0,0,0,0,0,0,0,0,0,0,0,40.423318,0
